;============================================================================
;    Device description file according to IEC 61158 Type 3 (PROFIBUS-DP)
;============================================================================
;
; FILENAME                 : WAGOB756.GSD
;----------------------------------------------------------------------------
; DEVICE NAME              : Fieldbuscontroller PROFIBUS-DP/V1 12MBaud
;----------------------------------------------------------------------------
; DEVICE FAMILY            : WAGO->I/O->SYSTEM 750
;----------------------------------------------------------------------------
; PROTOCOL                 : PROFIBUS-DP/V1 (Slave)
;----------------------------------------------------------------------------
; VENDOR                   : WAGO Kontakttechnik GmbH & Co. KG
;                            Hansastrasse 27
;                            D-32423 Minden/Westf.
;                            Germany
;                            Phone: +49 (0) 571 / 887-0
;                            Fax  : +49 (0) 571 / 887-169
;----------------------------------------------------------------------------
; ORDER NUMBER             : 750-833 (/...-...)
;----------------------------------------------------------------------------
; CONTACT                  : support@wago.com
;                            Phone: +49 (0) 571 / 887-555
;                            Fax  : +49 (0) 571 / 887-8555
;----------------------------------------------------------------------------
; FILE VERSION             : 3.30
;----------------------------------------------------------------------------
; DATE                     : 2008-06-01
;----------------------------------------------------------------------------
; MODIFICATIONS :
; DATE         AUTHOR       REVISION  DESCRIPTION:
; 2000-11-15   Bra          1.00      1st Release
; 2000-12-07   Bra          1.01      Defaultparameter of 
;                                     "750-833 2 Byte PI Channel" has been
;                                     changed to "PLC-Interface"
; 2002-03-01   Bra          2.00      DP/V1-Functionality supplemented
;                                     Modules corrected and supplemented
;                                     BC-Parameterization extended
; 2004-10-15   Bra          3.00      Modules corrected and supplemented
;                                     Parameterization of binary diagnosis
;                                     modules extended to 8 diagnosis channels
; 2005-06-01   Bra          3.01      Software_Release incremented
;                                     Minimum F_WD_Time of F-Modules changed
;                                     from 100 to 150 ms.
;                                     CRC signature to save file integrity
;                                     and default parameterization of F-Modules 
;                                     adjusted.
;                                     Modules corrected and supplemented.
; 2006-01-15   Bra          3.10      Software_Release incremented
;                                     Minimum F_WD_Time of F-Modules changed
;                                     from 150 ms to 50 ms.
;                                     CRC signature to save file integrity
;                                     and default parameterization of F-Modules 
;                                     adjusted.
;                                     Modules supplemented.
; 2007-03-01   Bra          3.20      Software_Release incremented.
;                                     PROFIsafe V2-Module supplemented. 
;                                     CRC signature to save file integrity
;                                     and default parameterization of F-Modules 
;                                     adjusted.
;                                     Further modules supplemented.
; 2008-06-01   Bra          3.30      Software_Release incremented.
;                                     Faulty modules corrected.
;                                     New modules supplemented.
;                                     Info texts of station proxy 
;                                     und modules supplemented.
;
;
;----------------------------------------------------------------------------
; REMARKS         :
;
;============================================================================
#Profibus_DP
PrmText = 3
Text(0) = "POWER ON RESET"
Text(1) = "AUTORESET"
EndPrmText
PrmText = 4
Text(0) = "disabled"
Text(1) = "enabled"
EndPrmText
PrmText = 5
Text(0) = "EEPROM-Settings"
Text(1) = "is not used"
Text(2) = "is used"
EndPrmText
PrmText = 6
Text(0) = "INTEL (LSB-MSB)"
Text(1) = "MOTOROLA (MSB-LSB)"
EndPrmText
PrmText = 7
Text(0) = "Terminalbus stops transmission"
Text(1) = "Output image is cleared"
Text(2) = "Output image is stored"
Text(3) = "Substitude Values are switched"
Text(4) = "PFC Fault Strategy"
EndPrmText
PrmText = 8
Text(0) = "PROFIBUS communication stops"
Text(1) = "Input image is cleared"
Text(2) = "Input image is stored"
EndPrmText
PrmText = 9
Text(0) = "Process and Diagnosis Data"
Text(1) = "Process Data only"
EndPrmText
PrmText = 10
Text(0) = "not possible"
Text(1) = "possible"
EndPrmText
PrmText = 11
Text(0) = "not plugged"
Text(1) = "plugged"
EndPrmText
PrmText = 12
Text(1) = "PFC-Interface"
Text(2) = "Register-Interface"
EndPrmText
PrmText = 13
Text(0) = "DPV1-kompatibel"
Text(1) = "S7-kompatibel"
EndPrmText
PrmText = 18
Text(6)  = "6 Byte"
EndPrmText
PrmText = 19
Text(6)  = "6 Byte"
Text(12) = "12 Byte"
Text(18) = "18 Byte"
EndPrmText
PrmText = 20
Text(0) = "no mailbox"
Text(6)  = "6 Byte"
Text(10) = "10 Byte"
EndPrmText
PrmText = 21
Text(0) = "no mailbox"
Text(6)  = "6 Byte"
Text(10) = "10 Byte"
Text(12) = "12 Byte"
Text(18) = "18 Byte"
EndPrmText
PrmText = 22
Text(0) = "disabled"
Text(1) = "enabled"
EndPrmText
PrmText = 24
Text(0) = "No Check"
Text(1) = "Check"
EndPrmText
PrmText = 25
Text(0) = "No Check"
EndPrmText
PrmText = 26
Text(2) = "SIL 3"
EndPrmText
PrmText = 27
Text(1) = "2 Byte CRC"
EndPrmText
PrmText = 28
Text(0) = "3 Byte CRC"
Text(1) = "2 Byte CRC"
EndPrmText
PrmText = 29
Text(0) = "F-Host/F-Slave"
EndPrmText
PrmText = 30
Text(0) = "F-Host/F-Slave"
Text(1) = "F_iPar_CRC"
EndPrmText
PrmText = 31
Text(0) = "PROFIsafe V1"
EndPrmText
PrmText = 32
Text(0) = "PROFIsafe V1"
Text(1) = "PROFIsafe V2"
EndPrmText
PrmText = 50
Text(0) = "User"
Text(1) = "Factory"
EndPrmText
PrmText = 51
Text(0) = "Twos complement"
Text(1) = "Value plus sign"
EndPrmText
PrmText = 52
Text(0) = "0..10 V"
Text(5) = "+/- 10 V"
EndPrmText
PrmText = 53
Text(0) = "0..20 mA"
Text(1) = "4..20 mA"
Text(2) = "6..18 V"
EndPrmText
PrmText = 54
Text(0) = "No limitation of output value"
Text(1) = "Limitation of output value"
EndPrmText
PrmText = 55
Text(0) = "in parameterized operating mode"
Text(1) = "high impedance"
EndPrmText
PrmText = 56
Text(0) = "output 0 V respective 0 mA"
Text(1) = "hold last output value"
Text(2) = "output factory substitute value"
Text(3) = "set output to high-impedance"
Text(6) = "output user substitute value"
EndPrmText
PrmText = 57
Text(0) = "0 ms"
Text(1) = "100 ms"
Text(2) = "200 ms"
Text(3) = "300 ms"
Text(4) = "500 ms"
Text(5) = "750 ms"
Text(6) = "1 s"
Text(7) = "2 s"
EndPrmText
PrmText = 100
Text(0) = "  "
EndPrmText
PrmText = 101
Text(1) = "  "
EndPrmText
ExtUserPrmData = 3 "Restart on K-Bus Failure"
Bit(0) 0 0-1
Prm_Text_Ref = 3
EndExtUserPrmData
ExtUserPrmData = 4 "Device Diagnosis"
Bit(1) 1 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 5 "Module Extension"
BitArea(3-4) 0 0-2
Prm_Text_Ref = 5
EndExtUserPrmData
ExtUserPrmData = 6 "Process Data Representation"
Bit(3) 1 0-1
Prm_Text_Ref = 6
EndExtUserPrmData
ExtUserPrmData = 7 "Response to PROFIBUS DP Failure"
BitArea(0-2) 3 0-4
Prm_Text_Ref = 7
EndExtUserPrmData
ExtUserPrmData = 8 "Response to K-Bus Failure"
BitArea(3-5) 0 0-2
Prm_Text_Ref = 8
EndExtUserPrmData
ExtUserPrmData = 9 "PFC-Mapping of binary Terminals"
Bit(0) 0 0-1
Prm_Text_Ref = 9
EndExtUserPrmData
ExtUserPrmData = 10 "Config. of virtual PFC-Modules"
Bit(1) 0 0-1
Prm_Text_Ref = 10
EndExtUserPrmData
ExtUserPrmData = 11 "Terminal is physically"
Bit(5) 1 0-1
Prm_Text_Ref = 11
EndExtUserPrmData
ExtUserPrmData = 12 "Process Data Interface"
BitArea(0-1) 1 1-2
Prm_Text_Ref = 12
EndExtUserPrmData
ExtUserPrmData = 13 "Startup via DPV1-Channel"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 14 "Slot Assignment"
Bit(5) 0 0-1
Prm_Text_Ref = 13
EndExtUserPrmData
ExtUserPrmData = 16 "Diagnosis"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 19 "Map Diagnosis to Input-PI"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 20 "Diagnosis Channel 0"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 21 "Diagnosis Channel 1"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 22 "Diagnosis Channel 2"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 23 "Diagnosis Channel 3"
Bit(6) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 24 "Diagnosis Channel 4"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 25 "Diagnosis Channel 5"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 26 "Diagnosis Channel 6"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 27 "Diagnosis Channel 7"
Bit(6) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 28 "+-Diagnosis"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 29 "+-Diagnosis"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 30 "+-Diagnosis"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 31 "+-Diagnosis"
Bit(6) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 32 "+-Diagnosis"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 33 "+-Diagnosis"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 34 "+-Diagnosis"
Bit(4) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 35 "+-Diagnosis"
Bit(6) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 36 "Substitude Value Channel 0"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 37 "Substitude Value Channel 1"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 38 "Substitude Value Channel 2"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 39 "Substitude Value Channel 3"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 40 "Substitude Value Channel 4"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 41 "Substitude Value Channel 5"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 42 "Substitude Value Channel 6"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 43 "Substitude Value Channel 7"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 44 "+-Substitude Value"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 45 "+-Substitude Value"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 46 "+-Substitude Value"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 47 "+-Substitude Value"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 48 "+-Substitude Value"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 49 "+-Substitude Value"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 50 "+-Substitude Value"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 51 "+-Substitude Value"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 52 "Substitude Value Channel 0"
Bit(0) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 53 "Substitude Value Channel 1"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 54 "Substitude Value Channel 2"
Bit(2) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 55 "Substitude Value Channel 3"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 56 "Substitude Value Channel 4"
Bit(4) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 57 "Substitude Value Channel 5"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 58 "Substitude Value Channel 6"
Bit(6) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 59 "Substitude Value Channel 7"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 60 "Substitude Value Channel 8"
Bit(0) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 61 "Substitude Value Channel 9"
Bit(1) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 62 "Substitude Value Channel 10"
Bit(2) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 63 "Substitude Value Channel 11"
Bit(3) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 64 "Substitude Value Channel 12"
Bit(4) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 65 "Substitude Value Channel 13"
Bit(5) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 66 "Substitude Value Channel 14"
Bit(6) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 67 "Substitude Value Channel 15"
Bit(7) 0 0-1
EndExtUserPrmData
ExtUserPrmData = 68 "Ord.-No.-Offset 750-(4??-450)"
BitArea(0-5) 0 0-49
EndExtUserPrmData
ExtUserPrmData = 69 "Ord.-No.-Offset 750-(5??-550)"
BitArea(0-5) 0 0-49
EndExtUserPrmData
ExtUserPrmData = 70 "Ord.-No.-Offset 750-(6??-630)"
BitArea(0-5) 0 0-49
EndExtUserPrmData
ExtUserPrmData = 80 "Diagnosis Channel 0"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 81 "Diagnosis Channel 1"
Bit(3) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 82 "Diagnosis Channel 2"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 83 "Diagnosis Channel 3"
Bit(1) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 84 "+-Diagnosis"
Bit(2) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 85 "+-Diagnosis"
Bit(3) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 86 "+-Diagnosis"
Bit(0) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 87 "+-Diagnosis"
Bit(1) 0 0-1
Prm_Text_Ref = 4
EndExtUserPrmData
ExtUserPrmData = 88 "Substitude Value Channel 0"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 89 "Substitude Value Channel 1"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 90 "Substitude Value Channel 2"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 91 "Substitude Value Channel 3"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 92 "+-Substitude Value"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 93 "+-Substitude Value"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 94 "+-Substitude Value"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 95 "+-Substitude Value"
Unsigned16 0 0-32767
EndExtUserPrmData
ExtUserPrmData = 96 "Substitude Value Channel 0"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 97 "Substitude Value Channel 1"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 98 "Substitude Value Channel 2"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 99 "Substitude Value Channel 3"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 100 "+-Substitude Value"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 101 "+-Substitude Value"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 102 "+-Substitude Value"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 103 "+-Substitude Value"
Unsigned16 0 0-65535
EndExtUserPrmData
ExtUserPrmData = 120 "Mailbox length"
BitArea(0-6) 6 0,6,10
Prm_Text_Ref = 20
EndExtUserPrmData
ExtUserPrmData = 121 "Mailbox length"
BitArea(0-6) 6 0,6,10,12,18
Prm_Text_Ref = 21
EndExtUserPrmData
ExtUserPrmData = 122 "Cross fading of mailbox"
Bit(7) 0 0-1
Prm_Text_Ref = 22
EndExtUserPrmData
ExtUserPrmData = 123 "Mailbox length"
BitArea(0-6) 6 6-6
Prm_Text_Ref = 18
EndExtUserPrmData
ExtUserPrmData = 124 "Mailbox length"
BitArea(0-6) 6 6,12,18
Prm_Text_Ref = 19
EndExtUserPrmData
ExtUserPrmData = 125 "+-User scale"
Bit(0) 0 0-1
Prm_Text_Ref = 22
EndExtUserPrmData
ExtUserPrmData = 126 "+-Calibration"
Bit(1) 1 0-1
Prm_Text_Ref = 50
EndExtUserPrmData
ExtUserPrmData = 127 "+-Number representation"
Bit(3) 0 0-1
Prm_Text_Ref = 51
EndExtUserPrmData
ExtUserPrmData = 128 "+-Operating mode"
BitArea(4-6) 0 0,5
Prm_Text_Ref = 52
EndExtUserPrmData
ExtUserPrmData = 129 "+-Operating mode"
BitArea(4-6) 1 0,1,2
Prm_Text_Ref = 53
EndExtUserPrmData
ExtUserPrmData = 130 "+-On exceeding user limits"
Bit(7) 0 0-1
Prm_Text_Ref = 54
EndExtUserPrmData
ExtUserPrmData = 131 "+-Output"
Bit(0) 0 0-1
Prm_Text_Ref = 55
EndExtUserPrmData
ExtUserPrmData = 132 "+-Behaviour on K-Bus timeout"
BitArea(1-3) 0 0,1,2,3,6
Prm_Text_Ref = 56
EndExtUserPrmData
ExtUserPrmData = 133 "+-Switch-on delay aft. overtemp."
BitArea(5-7) 4 0-7
Prm_Text_Ref = 57
EndExtUserPrmData
ExtUserPrmData = 200 "Channel 0"
Bit(0) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 201 "Channel 0"
Bit(0) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 202 "Channel 1"
Bit(1) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 203 "Channel 1"
Bit(1) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 204 "Channel 2"
Bit(2) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 205 "Channel 2"
Bit(2) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 206 "Channel 3"
Bit(3) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 207 "Channel 3"
Bit(3) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 208 "Channel 4"
Bit(4) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 209 "Channel 4"
Bit(4) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 210 "Channel 5"
Bit(5) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 211 "Channel 5"
Bit(5) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 212 "Channel 6"
Bit(6) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 213 "Channel 6"
Bit(6) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 214 "Channel 7"
Bit(7) 0 0-0
Prm_Text_Ref = 100
EndExtUserPrmData
ExtUserPrmData = 215 "Channel 7"
Bit(7) 1 1-1
Prm_Text_Ref = 101
EndExtUserPrmData
ExtUserPrmData = 150 "[SlotNumber]"
Unsigned8 1 1-254
EndExtUserPrmData
ExtUserPrmData = 151 "F_Check_SeqNr"
Bit(0) 0 0-1
Prm_Text_Ref   = 24
EndExtUserPrmData
ExtUserPrmData = 152 "F_Check_iPar"
Bit(1) 0 0-0
Prm_Text_Ref   = 25
EndExtUserPrmData
ExtUserPrmData = 153 "F_SIL"
BitArea(2-3) 2 2-2
Prm_Text_Ref   = 26
EndExtUserPrmData
ExtUserPrmData = 154 "F_CRC_Length"
BitArea(4-5) 1 1-1
Prm_Text_Ref   = 27
EndExtUserPrmData
ExtUserPrmData = 155 "F_CRC_Length"
BitArea(4-5) 0 0-1
Prm_Text_Ref   = 28
EndExtUserPrmData
ExtUserPrmData = 156 "F_Block_ID"
BitArea(3-5) 0 0-0
Prm_Text_Ref   = 29
EndExtUserPrmData
ExtUserPrmData = 157 "F_Block_ID"
BitArea(3-5) 0 0-1
Prm_Text_Ref   = 30
EndExtUserPrmData
ExtUserPrmData = 158 "F_Par_Version"
BitArea(6-7) 0 0-0
Prm_Text_Ref   = 31
EndExtUserPrmData
ExtUserPrmData = 159 "F_Par_Version"
BitArea(6-7) 1 0-1
Prm_Text_Ref   = 32
EndExtUserPrmData
ExtUserPrmData = 160 "F_Source_Add"
Unsigned16 1 1-65534
EndExtUserPrmData
ExtUserPrmData = 161 "F_Dest_Add"
Unsigned16 1 1-65534
EndExtUserPrmData
ExtUserPrmData = 162 "F_WD_Time"
Unsigned16 150 50-10000
EndExtUserPrmData
ExtUserPrmData = 163 "F_Par_CRC"
Unsigned16 853 0-65535
EndExtUserPrmData
ExtUserPrmData = 164 "F_Par_CRC"
Unsigned16 48021 0-65535
EndExtUserPrmData
GSD_Revision                         = 5
Vendor_Name                          = "WAGO Kontakttechnik GmbH & Co.KG"
Model_Name                           = "WAGO 750-833 (FW: 09 ...) PRO"
Info_Text = "Order-No: 750-833; PROFIBUS-DP-V1 Programmable Fieldbus Controller for Series 750 and 753 terminalblocks"
Revision                             = "3.03"
Ident_Number                         = 0xB756
Protocol_Ident                       = 0
Station_Type                         = 0
FMS_supp                             = 0
Hardware_Release                     = "HW 15"
Software_Release                     = "SW 09"
9.6_supp                             = 1
19.2_supp                            = 1
45.45_supp                           = 1
93.75_supp                           = 1
187.5_supp                           = 1
500_supp                             = 1
1.5M_supp                            = 1
3M_supp                              = 1
6M_supp                              = 1
12M_supp                             = 1
MaxTsdr_9.6                          = 60
MaxTsdr_19.2                         = 60
MaxTsdr_45.45                        = 60
MaxTsdr_93.75                        = 60
MaxTsdr_187.5                        = 60
MaxTsdr_500                          = 100
MaxTsdr_1.5M                         = 150
MaxTsdr_3M                           = 250
MaxTsdr_6M                           = 350
MaxTsdr_12M                          = 550
Redundancy                           = 0
Repeater_Ctrl_Sig                    = 0
24V_Pins                             = 0
Implementation_Type                  = "DPC31-ASIC"
Bitmap_Device                        = "buskopfn"
Bitmap_Diag                          = "buskopfs"
Bitmap_SF                            = "buskopfs"
Freeze_Mode_supp                     = 1
Sync_Mode_supp                       = 1
Auto_Baud_supp                       = 1
Set_Slave_Add_supp                   = 0
User_Prm_Data_Len                    = 19
User_Prm_Data                        = 0x00,0x00,0x00, \
                                       0x00,0x00,      \
                                       0x00,0x00,      \
                                       0x02,0x00,      \
                                       0xCB,0x43,      \
                                       0xC3,0x7F,      \
                                       0x00,0x01,      \
                                       0x00,0x00,      \
                                       0x00,0x00
Min_Slave_Intervall                  = 5
Modular_Station                      = 1
Max_Module                           = 244
Max_Input_Len                        = 244
Max_Output_Len                       = 244
Max_Data_Len                         = 488
Fail_Safe                            = 1
Diag_Update_Delay                    = 0
Max_Diag_Data_Len                    = 64
Modul_Offset                         = 1
Max_User_Prm_Data_Len                = 237
Slave_Family                         = 3@WAGO-IO-SYSTEM 750
DPV1_Slave                           = 1
C1_Read_Write_supp                   = 1
C2_Read_Write_supp                   = 1
C1_Max_Data_Len                      = 240
C2_Max_Data_Len                      = 240
C1_Response_Timeout                  = 1000
C2_Response_Timeout                  = 1000
C1_Read_Write_required               = 0
C2_Read_Write_required               = 0
C2_Max_Count_Channels                = 1
Max_Initiate_PDU_Length              = 64
Diagnostic_Alarm_supp                = 0
Process_Alarm_supp                   = 0
Pull_Plug_Alarm_supp                 = 0
Status_Alarm_supp                    = 0
Update_Alarm_supp                    = 0
Manufacturer_Specific_Alarm_supp     = 0
Extra_Alarm_SAP_supp                 = 0
Alarm_Sequence_Mode_Count            = 0
Alarm_Type_Mode_supp                 = 0
Diagnostic_Alarm_required            = 0
Process_Alarm_required               = 0
Pull_Plug_Alarm_required             = 0
Status_Alarm_required                = 0
Update_Alarm_required                = 0
Manufacturer_Specific_Alarm_required = 0
DPV1_Data_Types                      = 1
WD_Base_1ms_supp                     = 1
Check_Cfg_Mode                       = 0
Unit_Diag_Area = 24-39
Value (0x0000) = "no Fault"
Value (0x0001) = "Checksum faulty"
Value (0x0101) = "Overrun Inline Code Buffer"
Value (0x0201) = "Terminal unknown"
Value (0x0301) = "FLASH Device faulty"
Value (0x0401) = "FLASH Write faulty"
Value (0x0501) = "FLASH Erase faulty"
Value (0x0601) = "Terminal Structure not valid"
Value (0x0701) = "I2C-EEPROM Write faulty"
Value (0x0801) = "Firmware not valid"
Value (0x0002) = "Parameter Entry faulty"
Value (0x0107) = " 1. Terminal not supported"
Value (0x0207) = " 2. Terminal not supported"
Value (0x0307) = " 3. Terminal not supported"
Value (0x0407) = " 4. Terminal not supported"
Value (0x0507) = " 5. Terminal not supported"
Value (0x0607) = " 6. Terminal not supported"
Value (0x0707) = " 7. Terminal not supported"
Value (0x0807) = " 8. Terminal not supported"
Value (0x0907) = " 9. Terminal not supported"
Value (0x0A07) = "10. Terminal not supported"
Value (0x0B07) = "11. Terminal not supported"
Value (0x0C07) = "12. Terminal not supported"
Value (0x0D07) = "13. Terminal not supported"
Value (0x0E07) = "14. Terminal not supported"
Value (0x0F07) = "15. Terminal not supported"
Value (0x1007) = "16. Terminal not supported"
Value (0x1107) = "17. Terminal not supported"
Value (0x1207) = "18. Terminal not supported"
Value (0x1307) = "19. Terminal not supported"
Value (0x1407) = "20. Terminal not supported"
Value (0x1507) = "21. Terminal not supported"
Value (0x1607) = "22. Terminal not supported"
Value (0x1707) = "23. Terminal not supported"
Value (0x1807) = "24. Terminal not supported"
Value (0x1907) = "25. Terminal not supported"
Value (0x1A07) = "26. Terminal not supported"
Value (0x1B07) = "27. Terminal not supported"
Value (0x1C07) = "28. Terminal not supported"
Value (0x1D07) = "29. Terminal not supported"
Value (0x1E07) = "30. Terminal not supported"
Value (0x1F07) = "31. Terminal not supported"
Value (0x2007) = "32. Terminal not supported"
Value (0x2107) = "33. Terminal not supported"
Value (0x2207) = "34. Terminal not supported"
Value (0x2307) = "35. Terminal not supported"
Value (0x2407) = "36. Terminal not supported"
Value (0x2507) = "37. Terminal not supported"
Value (0x2607) = "38. Terminal not supported"
Value (0x2707) = "39. Terminal not supported"
Value (0x2807) = "40. Terminal not supported"
Value (0x2907) = "41. Terminal not supported"
Value (0x2A07) = "42. Terminal not supported"
Value (0x2B07) = "43. Terminal not supported"
Value (0x2C07) = "44. Terminal not supported"
Value (0x2D07) = "45. Terminal not supported"
Value (0x2E07) = "46. Terminal not supported"
Value (0x2F07) = "47. Terminal not supported"
Value (0x3007) = "48. Terminal not supported"
Value (0x3107) = "49. Terminal not supported"
Value (0x3207) = "50. Terminal not supported"
Value (0x3307) = "51. Terminal not supported"
Value (0x3407) = "52. Terminal not supported"
Value (0x3507) = "53. Terminal not supported"
Value (0x3607) = "54. Terminal not supported"
Value (0x3707) = "55. Terminal not supported"
Value (0x3807) = "56. Terminal not supported"
Value (0x3907) = "57. Terminal not supported"
Value (0x3A07) = "58. Terminal not supported"
Value (0x3B07) = "59. Terminal not supported"
Value (0x3C07) = "60. Terminal not supported"
Value (0x3D07) = "61. Terminal not supported"
Value (0x3E07) = "62. Terminal not supported"
Value (0x3F07) = "63. Terminal not supported"
Value (0x0109) = "CPU-TRAP-Fault ILLOP"
Value (0x0209) = "CPU-TRAP-Fault STKOV"
Value (0x0309) = "CPU-TRAP-Fault STKUV"
Value (0xFF43) = "K-Bus-Command Error"
Value (0x0044) = "K-Bus Break behind  1. Module"
Value (0x0144) = "K-Bus Break behind  2. Module"
Value (0x0244) = "K-Bus Break behind  3. Module"
Value (0x0344) = "K-Bus Break behind  4. Module"
Value (0x0444) = "K-Bus Break behind  5. Module"
Value (0x0544) = "K-Bus Break behind  6. Module"
Value (0x0644) = "K-Bus Break behind  7. Module"
Value (0x0744) = "K-Bus Break behind  8. Module"
Value (0x0844) = "K-Bus Break behind  9. Module"
Value (0x0944) = "K-Bus Break behind 10. Module"
Value (0x0A44) = "K-Bus Break behind 11. Module"
Value (0x0B44) = "K-Bus Break behind 12. Module"
Value (0x0C44) = "K-Bus Break behind 13. Module"
Value (0x0D44) = "K-Bus Break behind 14. Module"
Value (0x0E44) = "K-Bus Break behind 15. Module"
Value (0x0F44) = "K-Bus Break behind 16. Module"
Value (0x1044) = "K-Bus Break behind 17. Module"
Value (0x1144) = "K-Bus Break behind 18. Module"
Value (0x1244) = "K-Bus Break behind 19. Module"
Value (0x1344) = "K-Bus Break behind 20. Module"
Value (0x1444) = "K-Bus Break behind 21. Module"
Value (0x1544) = "K-Bus Break behind 22. Module"
Value (0x1644) = "K-Bus Break behind 23. Module"
Value (0x1744) = "K-Bus Break behind 24. Module"
Value (0x1844) = "K-Bus Break behind 25. Module"
Value (0x1944) = "K-Bus Break behind 26. Module"
Value (0x1A44) = "K-Bus Break behind 27. Module"
Value (0x1B44) = "K-Bus Break behind 28. Module"
Value (0x1C44) = "K-Bus Break behind 29. Module"
Value (0x1D44) = "K-Bus Break behind 30. Module"
Value (0x1E44) = "K-Bus Break behind 31. Module"
Value (0x1F44) = "K-Bus Break behind 32. Module"
Value (0x2044) = "K-Bus Break behind 33. Module"
Value (0x2144) = "K-Bus Break behind 34. Module"
Value (0x2244) = "K-Bus Break behind 35. Module"
Value (0x2344) = "K-Bus Break behind 36. Module"
Value (0x2444) = "K-Bus Break behind 37. Module"
Value (0x2544) = "K-Bus Break behind 38. Module"
Value (0x2644) = "K-Bus Break behind 39. Module"
Value (0x2744) = "K-Bus Break behind 40. Module"
Value (0x2844) = "K-Bus Break behind 41. Module"
Value (0x2944) = "K-Bus Break behind 42. Module"
Value (0x2A44) = "K-Bus Break behind 43. Module"
Value (0x2B44) = "K-Bus Break behind 44. Module"
Value (0x2C44) = "K-Bus Break behind 45. Module"
Value (0x2D44) = "K-Bus Break behind 46. Module"
Value (0x2E44) = "K-Bus Break behind 47. Module"
Value (0x2F44) = "K-Bus Break behind 48. Module"
Value (0x3044) = "K-Bus Break behind 49. Module"
Value (0x3144) = "K-Bus Break behind 50. Module"
Value (0x3244) = "K-Bus Break behind 51. Module"
Value (0x3344) = "K-Bus Break behind 52. Module"
Value (0x3444) = "K-Bus Break behind 53. Module"
Value (0x3544) = "K-Bus Break behind 54. Module"
Value (0x3644) = "K-Bus Break behind 55. Module"
Value (0x3744) = "K-Bus Break behind 56. Module"
Value (0x3844) = "K-Bus Break behind 57. Module"
Value (0x3944) = "K-Bus Break behind 58. Module"
Value (0x3A44) = "K-Bus Break behind 59. Module"
Value (0x3B44) = "K-Bus Break behind 60. Module"
Value (0x3C44) = "K-Bus Break behind 61. Module"
Value (0x3D44) = "K-Bus Break behind 62. Module"
Value (0x3E44) = "K-Bus Break behind 63. Module"
Value (0x3F44) = "K-Bus Break behind 64. Module"
Value (0x0145) = "Communication to  2. Mod. faulty"
Value (0x0245) = "Communication to  3. Mod. faulty"
Value (0x0345) = "Communication to  4. Mod. faulty"
Value (0x0445) = "Communication to  5. Mod. faulty"
Value (0x0545) = "Communication to  6. Mod. faulty"
Value (0x0645) = "Communication to  7. Mod. faulty"
Value (0x0745) = "Communication to  8. Mod. faulty"
Value (0x0845) = "Communication to  9. Mod. faulty"
Value (0x0945) = "Communication to 10. Mod. faulty"
Value (0x0A45) = "Communication to 11. Mod. faulty"
Value (0x0B45) = "Communication to 12. Mod. faulty"
Value (0x0C45) = "Communication to 13. Mod. faulty"
Value (0x0D45) = "Communication to 14. Mod. faulty"
Value (0x0E45) = "Communication to 15. Mod. faulty"
Value (0x0F45) = "Communication to 16. Mod. faulty"
Value (0x1045) = "Communication to 17. Mod. faulty"
Value (0x1145) = "Communication to 18. Mod. faulty"
Value (0x1245) = "Communication to 19. Mod. faulty"
Value (0x1345) = "Communication to 20. Mod. faulty"
Value (0x1445) = "Communication to 21. Mod. faulty"
Value (0x1545) = "Communication to 22. Mod. faulty"
Value (0x1645) = "Communication to 23. Mod. faulty"
Value (0x1745) = "Communication to 24. Mod. faulty"
Value (0x1845) = "Communication to 25. Mod. faulty"
Value (0x1945) = "Communication to 26. Mod. faulty"
Value (0x1A45) = "Communication to 27. Mod. faulty"
Value (0x1B45) = "Communication to 28. Mod. faulty"
Value (0x1C45) = "Communication to 29. Mod. faulty"
Value (0x1D45) = "Communication to 30. Mod. faulty"
Value (0x1E45) = "Communication to 31. Mod. faulty"
Value (0x1F45) = "Communication to 32. Mod. faulty"
Value (0x2045) = "Communication to 33. Mod. faulty"
Value (0x2145) = "Communication to 34. Mod. faulty"
Value (0x2245) = "Communication to 35. Mod. faulty"
Value (0x2345) = "Communication to 36. Mod. faulty"
Value (0x2445) = "Communication to 37. Mod. faulty"
Value (0x2545) = "Communication to 38. Mod. faulty"
Value (0x2645) = "Communication to 39. Mod. faulty"
Value (0x2745) = "Communication to 40. Mod. faulty"
Value (0x2845) = "Communication to 41. Mod. faulty"
Value (0x2945) = "Communication to 42. Mod. faulty"
Value (0x2A45) = "Communication to 43. Mod. faulty"
Value (0x2B45) = "Communication to 44. Mod. faulty"
Value (0x2C45) = "Communication to 45. Mod. faulty"
Value (0x2D45) = "Communication to 46. Mod. faulty"
Value (0x2E45) = "Communication to 47. Mod. faulty"
Value (0x2F45) = "Communication to 48. Mod. faulty"
Value (0x3045) = "Communication to 49. Mod. faulty"
Value (0x3145) = "Communication to 50. Mod. faulty"
Value (0x3245) = "Communication to 51. Mod. faulty"
Value (0x3345) = "Communication to 52. Mod. faulty"
Value (0x3445) = "Communication to 53. Mod. faulty"
Value (0x3545) = "Communication to 54. Mod. faulty"
Value (0x3645) = "Communication to 55. Mod. faulty"
Value (0x3745) = "Communication to 56. Mod. faulty"
Value (0x3845) = "Communication to 57. Mod. faulty"
Value (0x3945) = "Communication to 58. Mod. faulty"
Value (0x3A45) = "Communication to 59. Mod. faulty"
Value (0x3B45) = "Communication to 60. Mod. faulty"
Value (0x3C45) = "Communication to 61. Mod. faulty"
Value (0x3D45) = "Communication to 62. Mod. faulty"
Value (0x3E45) = "Communication to 63. Mod. faulty"
Value (0x3F45) = "Communication to 64. Mod. faulty"
Value (0x0181) = "less Parameter Data"
Value (0x0281) = "too much Parameter Data"
Value (0x0182) = "  1. Parameter Byte faulty"
Value (0x0282) = "  2. Parameter Byte faulty"
Value (0x0382) = "  3. Parameter Byte faulty"
Value (0x0482) = "  4. Parameter Byte faulty"
Value (0x0582) = "  5. Parameter Byte faulty"
Value (0x0682) = "  6. Parameter Byte faulty"
Value (0x0782) = "  7. Parameter Byte faulty"
Value (0x0882) = "  8. Parameter Byte faulty"
Value (0x0982) = "  9. Parameter Byte faulty"
Value (0x0A82) = " 10. Parameter Byte faulty"
Value (0x0B82) = " 11. Parameter Byte faulty"
Value (0x0C82) = " 12. Parameter Byte faulty"
Value (0x0D82) = " 13. Parameter Byte faulty"
Value (0x0E82) = " 14. Parameter Byte faulty"
Value (0x0F82) = " 15. Parameter Byte faulty"
Value (0x1082) = " 16. Parameter Byte faulty"
Value (0x1182) = " 17. Parameter Byte faulty"
Value (0x1282) = " 18. Parameter Byte faulty"
Value (0x1382) = " 19. Parameter Byte faulty"
Value (0x1482) = " 20. Parameter Byte faulty"
Value (0x1582) = " 21. Parameter Byte faulty"
Value (0x1682) = " 22. Parameter Byte faulty"
Value (0x1782) = " 23. Parameter Byte faulty"
Value (0x1882) = " 24. Parameter Byte faulty"
Value (0x1982) = " 25. Parameter Byte faulty"
Value (0x1A82) = " 26. Parameter Byte faulty"
Value (0x1B82) = " 27. Parameter Byte faulty"
Value (0x1C82) = " 28. Parameter Byte faulty"
Value (0x1D82) = " 29. Parameter Byte faulty"
Value (0x1E82) = " 30. Parameter Byte faulty"
Value (0x1F82) = " 31. Parameter Byte faulty"
Value (0x2082) = " 32. Parameter Byte faulty"
Value (0x2182) = " 33. Parameter Byte faulty"
Value (0x2282) = " 34. Parameter Byte faulty"
Value (0x2382) = " 35. Parameter Byte faulty"
Value (0x2482) = " 36. Parameter Byte faulty"
Value (0x2582) = " 37. Parameter Byte faulty"
Value (0x2682) = " 38. Parameter Byte faulty"
Value (0x2782) = " 39. Parameter Byte faulty"
Value (0x2882) = " 40. Parameter Byte faulty"
Value (0x2982) = " 41. Parameter Byte faulty"
Value (0x2A82) = " 42. Parameter Byte faulty"
Value (0x2B82) = " 43. Parameter Byte faulty"
Value (0x2C82) = " 44. Parameter Byte faulty"
Value (0x2D82) = " 45. Parameter Byte faulty"
Value (0x2E82) = " 46. Parameter Byte faulty"
Value (0x2F82) = " 47. Parameter Byte faulty"
Value (0x3082) = " 48. Parameter Byte faulty"
Value (0x3182) = " 49. Parameter Byte faulty"
Value (0x3282) = " 50. Parameter Byte faulty"
Value (0x3382) = " 51. Parameter Byte faulty"
Value (0x3482) = " 52. Parameter Byte faulty"
Value (0x3582) = " 53. Parameter Byte faulty"
Value (0x3682) = " 54. Parameter Byte faulty"
Value (0x3782) = " 55. Parameter Byte faulty"
Value (0x3882) = " 56. Parameter Byte faulty"
Value (0x3982) = " 57. Parameter Byte faulty"
Value (0x3A82) = " 58. Parameter Byte faulty"
Value (0x3B82) = " 59. Parameter Byte faulty"
Value (0x3C82) = " 60. Parameter Byte faulty"
Value (0x3D82) = " 61. Parameter Byte faulty"
Value (0x3E82) = " 62. Parameter Byte faulty"
Value (0x3F82) = " 63. Parameter Byte faulty"
Value (0x4082) = " 64. Parameter Byte faulty"
Value (0x4182) = " 65. Parameter Byte faulty"
Value (0x4282) = " 66. Parameter Byte faulty"
Value (0x4382) = " 67. Parameter Byte faulty"
Value (0x4482) = " 68. Parameter Byte faulty"
Value (0x4582) = " 69. Parameter Byte faulty"
Value (0x4682) = " 70. Parameter Byte faulty"
Value (0x4782) = " 71. Parameter Byte faulty"
Value (0x4882) = " 72. Parameter Byte faulty"
Value (0x4982) = " 73. Parameter Byte faulty"
Value (0x4A82) = " 74. Parameter Byte faulty"
Value (0x4B82) = " 75. Parameter Byte faulty"
Value (0x4C82) = " 76. Parameter Byte faulty"
Value (0x4D82) = " 77. Parameter Byte faulty"
Value (0x4E82) = " 78. Parameter Byte faulty"
Value (0x4F82) = " 79. Parameter Byte faulty"
Value (0x5082) = " 80. Parameter Byte faulty"
Value (0x5182) = " 81. Parameter Byte faulty"
Value (0x5282) = " 82. Parameter Byte faulty"
Value (0x5382) = " 83. Parameter Byte faulty"
Value (0x5482) = " 84. Parameter Byte faulty"
Value (0x5582) = " 85. Parameter Byte faulty"
Value (0x5682) = " 86. Parameter Byte faulty"
Value (0x5782) = " 87. Parameter Byte faulty"
Value (0x5882) = " 88. Parameter Byte faulty"
Value (0x5982) = " 89. Parameter Byte faulty"
Value (0x5A82) = " 90. Parameter Byte faulty"
Value (0x5B82) = " 91. Parameter Byte faulty"
Value (0x5C82) = " 92. Parameter Byte faulty"
Value (0x5D82) = " 93. Parameter Byte faulty"
Value (0x5E82) = " 94. Parameter Byte faulty"
Value (0x5F82) = " 95. Parameter Byte faulty"
Value (0x6082) = " 96. Parameter Byte faulty"
Value (0x6182) = " 97. Parameter Byte faulty"
Value (0x6282) = " 98. Parameter Byte faulty"
Value (0x6382) = " 99. Parameter Byte faulty"
Value (0x6482) = "100. Parameter Byte faulty"
Value (0x6582) = "101. Parameter Byte faulty"
Value (0x6682) = "102. Parameter Byte faulty"
Value (0x6782) = "103. Parameter Byte faulty"
Value (0x6882) = "104. Parameter Byte faulty"
Value (0x6982) = "105. Parameter Byte faulty"
Value (0x6A82) = "106. Parameter Byte faulty"
Value (0x6B82) = "107. Parameter Byte faulty"
Value (0x6C82) = "108. Parameter Byte faulty"
Value (0x6D82) = "109. Parameter Byte faulty"
Value (0x6E82) = "110. Parameter Byte faulty"
Value (0x6F82) = "111. Parameter Byte faulty"
Value (0x7082) = "112. Parameter Byte faulty"
Value (0x7182) = "113. Parameter Byte faulty"
Value (0x7282) = "114. Parameter Byte faulty"
Value (0x7382) = "115. Parameter Byte faulty"
Value (0x7482) = "116. Parameter Byte faulty"
Value (0x7582) = "117. Parameter Byte faulty"
Value (0x7682) = "118. Parameter Byte faulty"
Value (0x7782) = "119. Parameter Byte faulty"
Value (0x7882) = "120. Parameter Byte faulty"
Value (0x7982) = "121. Parameter Byte faulty"
Value (0x7A82) = "122. Parameter Byte faulty"
Value (0x7B82) = "123. Parameter Byte faulty"
Value (0x7C82) = "124. Parameter Byte faulty"
Value (0x7D82) = "125. Parameter Byte faulty"
Value (0x7E82) = "126. Parameter Byte faulty"
Value (0x7F82) = "127. Parameter Byte faulty"
Value (0x8082) = "128. Parameter Byte faulty"
Value (0x8182) = "129. Parameter Byte faulty"
Value (0x8282) = "130. Parameter Byte faulty"
Value (0x8382) = "131. Parameter Byte faulty"
Value (0x8482) = "132. Parameter Byte faulty"
Value (0x8582) = "133. Parameter Byte faulty"
Value (0x8682) = "134. Parameter Byte faulty"
Value (0x8782) = "135. Parameter Byte faulty"
Value (0x8882) = "136. Parameter Byte faulty"
Value (0x8982) = "137. Parameter Byte faulty"
Value (0x8A82) = "138. Parameter Byte faulty"
Value (0x8B82) = "139. Parameter Byte faulty"
Value (0x8C82) = "140. Parameter Byte faulty"
Value (0x8D82) = "141. Parameter Byte faulty"
Value (0x8E82) = "142. Parameter Byte faulty"
Value (0x8F82) = "143. Parameter Byte faulty"
Value (0x9082) = "144. Parameter Byte faulty"
Value (0x9182) = "145. Parameter Byte faulty"
Value (0x9282) = "146. Parameter Byte faulty"
Value (0x9382) = "147. Parameter Byte faulty"
Value (0x9482) = "148. Parameter Byte faulty"
Value (0x9582) = "149. Parameter Byte faulty"
Value (0x9682) = "150. Parameter Byte faulty"
Value (0x9782) = "151. Parameter Byte faulty"
Value (0x9882) = "152. Parameter Byte faulty"
Value (0x9982) = "153. Parameter Byte faulty"
Value (0x9A82) = "154. Parameter Byte faulty"
Value (0x9B82) = "155. Parameter Byte faulty"
Value (0x9C82) = "156. Parameter Byte faulty"
Value (0x9D82) = "157. Parameter Byte faulty"
Value (0x9E82) = "158. Parameter Byte faulty"
Value (0x9F82) = "159. Parameter Byte faulty"
Value (0xA082) = "160. Parameter Byte faulty"
Value (0xA182) = "161. Parameter Byte faulty"
Value (0xA282) = "162. Parameter Byte faulty"
Value (0xA382) = "163. Parameter Byte faulty"
Value (0xA482) = "164. Parameter Byte faulty"
Value (0xA582) = "165. Parameter Byte faulty"
Value (0xA682) = "166. Parameter Byte faulty"
Value (0xA782) = "167. Parameter Byte faulty"
Value (0xA882) = "168. Parameter Byte faulty"
Value (0xA982) = "169. Parameter Byte faulty"
Value (0xAA82) = "170. Parameter Byte faulty"
Value (0xAB82) = "171. Parameter Byte faulty"
Value (0xAC82) = "172. Parameter Byte faulty"
Value (0xAD82) = "173. Parameter Byte faulty"
Value (0xAE82) = "174. Parameter Byte faulty"
Value (0xAF82) = "175. Parameter Byte faulty"
Value (0xB082) = "176. Parameter Byte faulty"
Value (0xB182) = "177. Parameter Byte faulty"
Value (0xB282) = "178. Parameter Byte faulty"
Value (0xB382) = "179. Parameter Byte faulty"
Value (0xB482) = "180. Parameter Byte faulty"
Value (0xB582) = "181. Parameter Byte faulty"
Value (0xB682) = "182. Parameter Byte faulty"
Value (0xB782) = "183. Parameter Byte faulty"
Value (0xB882) = "184. Parameter Byte faulty"
Value (0xB982) = "185. Parameter Byte faulty"
Value (0xBA82) = "186. Parameter Byte faulty"
Value (0xBB82) = "187. Parameter Byte faulty"
Value (0xBC82) = "188. Parameter Byte faulty"
Value (0xBD82) = "189. Parameter Byte faulty"
Value (0xBE82) = "190. Parameter Byte faulty"
Value (0xBF82) = "191. Parameter Byte faulty"
Value (0xC082) = "192. Parameter Byte faulty"
Value (0xC182) = "193. Parameter Byte faulty"
Value (0xC282) = "194. Parameter Byte faulty"
Value (0xC382) = "195. Parameter Byte faulty"
Value (0xC482) = "196. Parameter Byte faulty"
Value (0xC582) = "197. Parameter Byte faulty"
Value (0xC682) = "198. Parameter Byte faulty"
Value (0xC782) = "199. Parameter Byte faulty"
Value (0xC882) = "200. Parameter Byte faulty"
Value (0xC982) = "201. Parameter Byte faulty"
Value (0xCA82) = "202. Parameter Byte faulty"
Value (0xCB82) = "203. Parameter Byte faulty"
Value (0xCC82) = "204. Parameter Byte faulty"
Value (0xCD82) = "205. Parameter Byte faulty"
Value (0xCE82) = "206. Parameter Byte faulty"
Value (0xCF82) = "207. Parameter Byte faulty"
Value (0xD082) = "208. Parameter Byte faulty"
Value (0xD182) = "209. Parameter Byte faulty"
Value (0xD282) = "210. Parameter Byte faulty"
Value (0xD382) = "211. Parameter Byte faulty"
Value (0xD482) = "212. Parameter Byte faulty"
Value (0xD582) = "213. Parameter Byte faulty"
Value (0xD682) = "214. Parameter Byte faulty"
Value (0xD782) = "215. Parameter Byte faulty"
Value (0xD882) = "216. Parameter Byte faulty"
Value (0xD982) = "217. Parameter Byte faulty"
Value (0xDA82) = "218. Parameter Byte faulty"
Value (0xDB82) = "219. Parameter Byte faulty"
Value (0xDC82) = "220. Parameter Byte faulty"
Value (0xDD82) = "221. Parameter Byte faulty"
Value (0xDE82) = "222. Parameter Byte faulty"
Value (0xDF82) = "223. Parameter Byte faulty"
Value (0xE082) = "224. Parameter Byte faulty"
Value (0xE182) = "225. Parameter Byte faulty"
Value (0xE282) = "226. Parameter Byte faulty"
Value (0xE382) = "227. Parameter Byte faulty"
Value (0xE482) = "228. Parameter Byte faulty"
Value (0xE582) = "229. Parameter Byte faulty"
Value (0xE682) = "230. Parameter Byte faulty"
Value (0xE782) = "231. Parameter Byte faulty"
Value (0xE882) = "232. Parameter Byte faulty"
Value (0xE982) = "233. Parameter Byte faulty"
Value (0xEA82) = "234. Parameter Byte faulty"
Value (0x0183) = "less Configuration Data"
Value (0x0283) = "too much Configuration Data"
Value (0x0184) = "  1. Module faulty"
Value (0x0284) = "  2. Module faulty"
Value (0x0384) = "  3. Module faulty"
Value (0x0484) = "  4. Module faulty"
Value (0x0584) = "  5. Module faulty"
Value (0x0684) = "  6. Module faulty"
Value (0x0784) = "  7. Module faulty"
Value (0x0884) = "  8. Module faulty"
Value (0x0984) = "  9. Module faulty"
Value (0x0A84) = " 10. Module faulty"
Value (0x0B84) = " 11. Module faulty"
Value (0x0C84) = " 12. Module faulty"
Value (0x0D84) = " 13. Module faulty"
Value (0x0E84) = " 14. Module faulty"
Value (0x0F84) = " 15. Module faulty"
Value (0x1084) = " 16. Module faulty"
Value (0x1184) = " 17. Module faulty"
Value (0x1284) = " 18. Module faulty"
Value (0x1384) = " 19. Module faulty"
Value (0x1484) = " 20. Module faulty"
Value (0x1584) = " 21. Module faulty"
Value (0x1684) = " 22. Module faulty"
Value (0x1784) = " 23. Module faulty"
Value (0x1884) = " 24. Module faulty"
Value (0x1984) = " 25. Module faulty"
Value (0x1A84) = " 26. Module faulty"
Value (0x1B84) = " 27. Module faulty"
Value (0x1C84) = " 28. Module faulty"
Value (0x1D84) = " 29. Module faulty"
Value (0x1E84) = " 30. Module faulty"
Value (0x1F84) = " 31. Module faulty"
Value (0x2084) = " 32. Module faulty"
Value (0x2184) = " 33. Module faulty"
Value (0x2284) = " 34. Module faulty"
Value (0x2384) = " 35. Module faulty"
Value (0x2484) = " 36. Module faulty"
Value (0x2584) = " 37. Module faulty"
Value (0x2684) = " 38. Module faulty"
Value (0x2784) = " 39. Module faulty"
Value (0x2884) = " 40. Module faulty"
Value (0x2984) = " 41. Module faulty"
Value (0x2A84) = " 42. Module faulty"
Value (0x2B84) = " 43. Module faulty"
Value (0x2C84) = " 44. Module faulty"
Value (0x2D84) = " 45. Module faulty"
Value (0x2E84) = " 46. Module faulty"
Value (0x2F84) = " 47. Module faulty"
Value (0x3084) = " 48. Module faulty"
Value (0x3184) = " 49. Module faulty"
Value (0x3284) = " 50. Module faulty"
Value (0x3384) = " 51. Module faulty"
Value (0x3484) = " 52. Module faulty"
Value (0x3584) = " 53. Module faulty"
Value (0x3684) = " 54. Module faulty"
Value (0x3784) = " 55. Module faulty"
Value (0x3884) = " 56. Module faulty"
Value (0x3984) = " 57. Module faulty"
Value (0x3A84) = " 58. Module faulty"
Value (0x3B84) = " 59. Module faulty"
Value (0x3C84) = " 60. Module faulty"
Value (0x3D84) = " 61. Module faulty"
Value (0x3E84) = " 62. Module faulty"
Value (0x3F84) = " 63. Module faulty"
Value (0x4084) = " 64. Module faulty"
Value (0x4184) = " 65. Module faulty"
Value (0x4284) = " 66. Module faulty"
Value (0x4384) = " 67. Module faulty"
Value (0x4484) = " 68. Module faulty"
Value (0x4584) = " 69. Module faulty"
Value (0x4684) = " 70. Module faulty"
Value (0x4784) = " 71. Module faulty"
Value (0x4884) = " 72. Module faulty"
Value (0x4984) = " 73. Module faulty"
Value (0x4A84) = " 74. Module faulty"
Value (0x4B84) = " 75. Module faulty"
Value (0x4C84) = " 76. Module faulty"
Value (0x4D84) = " 77. Module faulty"
Value (0x4E84) = " 78. Module faulty"
Value (0x4F84) = " 79. Module faulty"
Value (0x5084) = " 80. Module faulty"
Value (0x5184) = " 81. Module faulty"
Value (0x5284) = " 82. Module faulty"
Value (0x5384) = " 83. Module faulty"
Value (0x5484) = " 84. Module faulty"
Value (0x5584) = " 85. Module faulty"
Value (0x5684) = " 86. Module faulty"
Value (0x5784) = " 87. Module faulty"
Value (0x5884) = " 88. Module faulty"
Value (0x5984) = " 89. Module faulty"
Value (0x5A84) = " 90. Module faulty"
Value (0x5B84) = " 91. Module faulty"
Value (0x5C84) = " 92. Module faulty"
Value (0x5D84) = " 93. Module faulty"
Value (0x5E84) = " 94. Module faulty"
Value (0x5F84) = " 95. Module faulty"
Value (0x6084) = " 96. Module faulty"
Value (0x6184) = " 97. Module faulty"
Value (0x6284) = " 98. Module faulty"
Value (0x6384) = " 99. Module faulty"
Value (0x6484) = "100. Module faulty"
Value (0x6584) = "101. Module faulty"
Value (0x6684) = "102. Module faulty"
Value (0x6784) = "103. Module faulty"
Value (0x6884) = "104. Module faulty"
Value (0x6984) = "105. Module faulty"
Value (0x6A84) = "106. Module faulty"
Value (0x6B84) = "107. Module faulty"
Value (0x6C84) = "108. Module faulty"
Value (0x6D84) = "109. Module faulty"
Value (0x6E84) = "110. Module faulty"
Value (0x6F84) = "111. Module faulty"
Value (0x7084) = "112. Module faulty"
Value (0x7184) = "113. Module faulty"
Value (0x7284) = "114. Module faulty"
Value (0x7384) = "115. Module faulty"
Value (0x7484) = "116. Module faulty"
Value (0x7584) = "117. Module faulty"
Value (0x7684) = "118. Module faulty"
Value (0x7784) = "119. Module faulty"
Value (0x7884) = "120. Module faulty"
Value (0x7984) = "121. Module faulty"
Value (0x7A84) = "122. Module faulty"
Value (0x7B84) = "123. Module faulty"
Value (0x7C84) = "124. Module faulty"
Value (0x7D84) = "125. Module faulty"
Value (0x7E84) = "126. Module faulty"
Value (0x7F84) = "127. Module faulty"
Value (0x8084) = "128. Module faulty"
Value (0x0185) = "too much Input Data"
Value (0x0285) = "too much Output Data"
Value (0x0186) = "DP Compiler Overrun"
Value (0x0286) = "PFC Compiler Overrun"
Unit_Diag_Area_End
Channel_Diag(16) = "Parameterization Fault"
Channel_Diag(17) = "Field Voltage is missing"
Channel_Diag(18) = "Fuse blown"
Channel_Diag(19) = "Buffer-Overrun"
Channel_Diag(20) = "User Limit Overrange"
Channel_Diag(21) = "User Limit Underrange"
Channel_Diag(22) = "Sampling error"
Channel_Diag(23) = "Warning"
Channel_Diag(24) = "Error details via DPV1-Dataset"
Channel_Diag(25) = "Fail-safe shutoff"
Channel_Diag(26) = "Input faulty"
Channel_Diag(27) = "Short circuit to VCC"
Channel_Diag(28) = "Short circuit to GND"
Channel_Diag(29) = "BUS faulty"
Channel_Diag(30) = "Discrepancy time exceeded"
Channel_Diag(31) = "Parameter missing"
UnitDiagType = 129
X_Unit_Diag_Area = 24-31
X_Value(0x09) = "Generic error"
X_Value_Help(0x09) =" "
X_Value(0x10) = "Parameterization faulty"
X_Value_Help(0x10) ="The setting could not be accepted because of errors. Please check the parameterization."
X_Value(0x40) = "Difference in F_Dest_Add"
X_Value_Help(0x40) ="The parameterized destination address differs from the adjusted. Please check the settings."
X_Value(0x41) = "Invalid F_Dest_Add"
X_Value_Help(0x41) ="The destination address must be in the range from 1 ... 65534. Please check the parameterization."
X_Value(0x42) = "Invalid F_Source_Add"
X_Value_Help(0x42) ="The source address must be in the range from 1 ... 65534. Please check the parameterization."
X_Value(0x43) = "Invalid F_WD_Time"
X_Value_Help(0x43) ="The watchdog time must be adjusted to values greater than 0 ms. Please check the parameterization."
X_Value(0x44) = "F_SIL not supported"
X_Value_Help(0x44) ="The parameterized SIL level is not supported. Please check the parameterization."
X_Value(0x45) = "F_CRC_Length faulty"
X_Value_Help(0x45) ="The parameterized CRC length is not supported within current operating mode. Please check the parameterization."
X_Value(0x46) = "F_Par_Version faulty"
X_Value_Help(0x46) ="The requested parameter version is faulty. Please check the parameterization."
X_Value(0x47) = "F_CRC1 faulty"
X_Value_Help(0x47) ="The CRC of the parameter settings is faulty. Please check the parameterization."
X_Unit_Diag_Area_End
EndUnitDiagType
Ext_User_Prm_Data_Const(0)  = 0x00,0x00,0x00, \
                              0x00,0x00,      \
                              0x00,0x00,      \
                              0x02,0x00,      \
                              0xCB,0x43,      \
                              0xC3,0x7F,      \
                              0x00,0x01,      \
                              0x00,0x00,      \
                              0x00,0x00
Ext_User_Prm_Data_Ref(7)  = 3
Ext_User_Prm_Data_Ref(7)  = 4
Ext_User_Prm_Data_Ref(7)  = 5
Ext_User_Prm_Data_Ref(9)  = 6
Ext_User_Prm_Data_Ref(10) = 7
Ext_User_Prm_Data_Ref(10) = 8
Ext_User_Prm_Data_Ref(13) = 9
Ext_User_Prm_Data_Ref(13) = 10
Ext_User_Prm_Data_Ref(14) = 13
Ext_User_Prm_Data_Ref(14) = 14
Publisher_supp                       = 0
Module = "WAGO NETCON Dummy" 0x00
700
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "750-833 No PI Channel" 0x00
8330
Info_Text = "Asynchronous channel to device is not mapped to cyclic process image"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x80,0x21,0x00
EndModule
Module = "750-833 2 Byte PI Channel" 0xB1
8331
Info_Text = "Asynchronous channel to device is mapped to cyclic process image by 2 byte input/output"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x81,0x21,0x00
Ext_User_Prm_Data_Ref(0) = 12
EndModule
Module = "750-833 4 Byte PI Channel" 0xB3
8332
Info_Text = "Asynchronous channel to device is mapped to cyclic process image by 4 byte input/output"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x83,0x21,0x00
EndModule
Module = "75x-400 2DI/24V DC/3.0ms" 0x10
4000
Info_Text = "Order-No: 75x-400; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-400 2DI/24V DC/3.0ms" 0x00
4001
Info_Text = "Order-No: 75x-400; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-400 2DI/24V DC/3.0ms" 0x00
4002
Info_Text = "Order-No: 75x-400; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-401 2DI/24V DC/0.2ms" 0x10
4010
Info_Text = "Order-No: 75x-401; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-401 2DI/24V DC/0.2ms" 0x00
4011
Info_Text = "Order-No: 75x-401; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-401 2DI/24V DC/0.2ms" 0x00
4012
Info_Text = "Order-No: 75x-401; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-402 4DI/24V DC/3.0ms" 0x10
4020
Info_Text = "Order-No: 75x-402; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-402 4DI/24V DC/3.0ms" 0x00
4021
Info_Text = "Order-No: 75x-402; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-402 4DI/24V DC/3.0ms" 0x00
4022
Info_Text = "Order-No: 75x-402; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-403 4DI/24V DC/0.2ms" 0x10
4030
Info_Text = "Order-No: 75x-403; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-403 4DI/24V DC/0.2ms" 0x00
4031
Info_Text = "Order-No: 75x-403; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-403 4DI/24V DC/0.2ms" 0x00
4032
Info_Text = "Order-No: 75x-403; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-404 U/D-Counter" 0xF2
4040
Info_Text = "Order-No: 75x-404; Up/Down Counter Module DC 24 V, 100 kHz"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x76,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-404 U/D-Counter" 0x00
4041
Info_Text = "Order-No: 75x-404; Up/Down Counter Module DC 24 V, 100 kHz; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x76,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-405 2DI/230V AC/10ms" 0x10
4050
Info_Text = "Order-No: 75x-405; 2-Channel Digital Input Module AC 230 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-405 2DI/230V AC/10ms" 0x00
4051
Info_Text = "Order-No: 75x-405; 2-Channel Digital Input Module AC 230 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-405 2DI/230V AC/10ms" 0x00
4052
Info_Text = "Order-No: 75x-405; 2-Channel Digital Input Module AC 230 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-406 2DI/120V AC/10ms" 0x10
4060
Info_Text = "Order-No: 75x-406; 2-Channel Digital Input Module AC 120 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-406 2DI/120V AC/10ms" 0x00
4061
Info_Text = "Order-No: 75x-406; 2-Channel Digital Input Module AC 120 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-406 2DI/120V AC/10ms" 0x00
4062
Info_Text = "Order-No: 75x-406; 2-Channel Digital Input Module AC 120 V; 10 ms input filter; 2- to 4-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-408 4DI/24V DC/3.0ms" 0x10
4080
Info_Text = "Order-No: 75x-408; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; low-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-408 4DI/24V DC/3.0ms" 0x00
4081
Info_Text = "Order-No: 75x-408; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; low-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-408 4DI/24V DC/3.0ms" 0x00
4082
Info_Text = "Order-No: 75x-408; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-409 4DI/24V DC/0.2ms" 0x10
4090
Info_Text = "Order-No: 75x-409; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; low-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-409 4DI/24V DC/0.2ms" 0x00
4091
Info_Text = "Order-No: 75x-409; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; low-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-409 4DI/24V DC/0.2ms" 0x00
4092
Info_Text = "Order-No: 75x-409; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 3-conductor connection; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-410 2DI/24V DC/3.0ms" 0x10
4100
Info_Text = "Order-No: 75x-410; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-410 2DI/24V DC/3.0ms" 0x00
4101
Info_Text = "Order-No: 75x-410; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-410 2DI/24V DC/3.0ms" 0x00
4102
Info_Text = "Order-No: 75x-410; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-411 2DI/24V DC/0.2ms" 0x10
4110
Info_Text = "Order-No: 75x-411; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-411 2DI/24V DC/0.2ms" 0x00
4111
Info_Text = "Order-No: 75x-411; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-411 2DI/24 V DC/0.2ms" 0x00
4112
Info_Text = "Order-No: 75x-411; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-412 2DI/48V DC/3.0ms" 0x10
4120
Info_Text = "Order-No: 75x-412; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-412 2DI/48V DC/3.0ms" 0x00
4121
Info_Text = "Order-No: 75x-412; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-412 2DI/48V DC/3.0ms" 0x00
4122
Info_Text = "Order-No: 75x-412; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-413 2DI/48V DC/0.2ms" 0x10
4130
Info_Text = "Order-No: 75x-413; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-413 2DI/48V DC/0.2ms" 0x00
4131
Info_Text = "Order-No: 75x-413; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-413 2DI/48V DC/0.2ms" 0x00
4132
Info_Text = "Order-No: 75x-413; 2-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2- to 4-conductor connection; high-side switching; proximity switch; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-414 4DI/5V DC/0.2ms" 0x10
4140
Info_Text = "Order-No: 75x-414; 4-Channel Digital Input Module DC  5 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-414 4DI/5V DC/0.2ms" 0x00
4141
Info_Text = "Order-No: 75x-414; 4-Channel Digital Input Module DC  5 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-414 4DI/5V DC/0.2ms" 0x00
4142
Info_Text = "Order-No: 75x-414; 4-Channel Digital Input Module DC  5 V; 0.2 ms input filter; 2- to 3-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-415 4DI/24V AC/DC/20ms" 0x10
4150
Info_Text = "Order-No: 75x-415; 4-Channel Digital Input Module AC/DC 24 V; 20 ms input filter; 2-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-415 4DI/24V AC/DC/20ms" 0x00
4151
Info_Text = "Order-No: 75x-415; 4-Channel Digital Input Module AC/DC 24 V; 20 ms input filter; 2-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-415 4DI/24V AC/DC/20ms" 0x00
4152
Info_Text = "Order-No: 75x-415; 4-Channel Digital Input Module AC/DC 24 V; 20 ms input filter; 2-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-416 2DI/120-230V AC" 0x10
4160
Info_Text = "Order-No: 75x-416; 2-Channel Digital Input Module AC 120-230 V; 3 ms input filter; 2- to 3-conductor connection; half wave evaluation; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-416 2DI/120-230V AC" 0x00
4161
Info_Text = "Order-No: 75x-416; 2-Channel Digital Input Module AC 120-230 V; 3 ms input filter; 2- to 3-conductor connection; half wave evaluation; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-416 2DI/120-230V AC" 0x00
4162
Info_Text = "Order-No: 75x-416; 2-Channel Digital Input Module AC 120-230 V; 3 ms input filter; 2- to 3-conductor connection; half wave evaluation; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-418 2DI/24V DC/DIA/ACK" 0x30
4180
Info_Text = "Order-No: 75x-418; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis, acknowledge; optional 2 bit diagnosis within input pi; mapped into further allocated bits"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-418 2DI/24V DC/DIA/ACK" 0x00
4181
Info_Text = "Order-No: 75x-418; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis, acknowledge; optional 2 bit diagnosis within input pi; mapped into further allocated bits"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-418 2DI/24V DC/DIA/ACK" 0x00
4182
Info_Text = "Order-No: 75x-418; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis, acknowledge; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-419 2DI/24V DC/DIA" 0x10
4190
Info_Text = "Order-No: 75x-419; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; allocation of further 6(4) bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-419 2DI/24V DC/DIA" 0x00
4191
Info_Text = "Order-No: 75x-419; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-419 2DI/24V DC/DIA" 0x00
4192
Info_Text = "Order-No: 75x-419; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-421 2DI/24V DC/DIA" 0x10
4210
Info_Text = "Order-No: 75x-421; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-421 2DI/24V DC/DIA" 0x00
4211
Info_Text = "Order-No: 75x-421; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-421 2DI/24V DC/DIA" 0x00
4212
Info_Text = "Order-No: 75x-421; 2-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2- to 3-conductor connection; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-422 4DI/24V DC" 0x10
4220
Info_Text = "Order-No: 75x-422; 4-Channel Digital Input Module DC 24 V; 1.0 ms input filter; 2- to 3-conductor connection; high-side switching; pulse extension 10 ms; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-422 4DI/24V DC" 0x00
4221
Info_Text = "Order-No: 75x-422; 4-Channel Digital Input Module DC 24 V; 1.0 ms input filter; 2- to 3-conductor connection; high-side switching; pulse extension 10 ms; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-422 4DI/24V DC" 0x00
4222
Info_Text = "Order-No: 75x-422; 4-Channel Digital Input Module DC 24 V; 1.0 ms input filter; 2- to 3-conductor connection; high-side switching; pulse extension 10 ms; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-423 4DI/24V AC/DC/50ms" 0x10
4230
Info_Text = "Order-No: 75x-423; 4-Channel Digital Input Module AC/DC 24 V; 50 ms input filter; 2- to 3-conductor connection; high-side switching; power contacts; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-423 4DI/24V AC/DC/50ms" 0x00
4231
Info_Text = "Order-No: 75x-423; 4-Channel Digital Input Module AC/DC 24 V; 50 ms input filter; 2- to 3-conductor connection; high-side switching; power contacts; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-423 4DI/24V AC/DC/50ms" 0x00
4232
Info_Text = "Order-No: 75x-423; 4-Channel Digital Input Module AC/DC 24 V; 50 ms input filter; 2- to 3-conductor connection; high-side switching; power contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-424 4DI/24V DC" 0x10
4240
Info_Text = "Order-No: 75x-424; 2-Channel Digital Input Module DC 24 V; for Intruder Detection; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-424 4DI/24V DC" 0x00
4241
Info_Text = "Order-No: 75x-424; 2-Channel Digital Input Module DC 24 V; Intruder Detection; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-424 4DI/24V DC" 0x00
4242
Info_Text = "Order-No: 75x-424; 2-Channel Digital Input Module DC 24 V; Intruder Detection; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-425 2DI/24V DC/NAMUR" 0x10
4250
Info_Text = "Order-No: 75x-425; 2-Channel Digital Input Module NAMUR; Proximity switch acc. to DIN EN 50227; diagnosis; optional 2 bit diagnosis within input process image; allocation of further 6(4) bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-425 2DI/24V DC/NAMUR" 0x00
4251
Info_Text = "Order-No: 75x-425; 2-Channel Digital Input Module NAMUR; Proximity switch acc. to DIN EN 50227; diagnosis; optional 2 bit diagnosis within input process image; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-425 2DI/24V DC/NAMUR" 0x00
4252
Info_Text = "Order-No: 75x-425; 2-Channel Digital Input Module NAMUR; Proximity switch acc. to DIN EN 50227; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-427 2DI/110V DC" 0x10
4270
Info_Text = "Order-No: 75x-427; 2-Channel Digital Input Module DC 110 V; Configurable high-side or low-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-427 2DI/110V DC" 0x00
4271
Info_Text = "Order-No: 75x-427; 2-Channel Digital Input Module DC 110 V; Configurable high-side or low-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-427 2DI/110V DC" 0x00
4272
Info_Text = "Order-No: 75x-427; 2-Channel Digital Input Module DC 110 V; Configurable high-side or low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-428 4DI/42V AC/DC" 0x10
4280
Info_Text = "Order-No: 75x-428; 4-Channel Digital Input Module AC/DC 42 V; 20 ms input filter; 2-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-428 4DI/42V AC/DC" 0x00
4281
Info_Text = "Order-No: 75x-428; 4-Channel Digital Input Module AC/DC 42 V; 20 ms input filter; 2-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-428 4DI/42V AC/DC" 0x00
4282
Info_Text = "Order-No: 75x-428; 4-Channel Digital Input Module AC/DC 42 V; 20 ms input filter; 2-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-429 2DI/60V DC/3.0ms" 0x10
4290
Info_Text = "Order-No: 75x-429; 2-Channel Digital Input Module DC 60 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-429 2DI/60V DC/3.0ms" 0x00
4291
Info_Text = "Order-No: 75x-429; 2-Channel Digital Input Module DC 60 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-429 2DI/60V DC/3.0ms" 0x00
4292
Info_Text = "Order-No: 75x-429; 2-Channel Digital Input Module DC 60 V; 3.0 ms input filter; 2- to 4-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-430 8DI/24V DC/3.0ms" 0x10
4300
Info_Text = "Order-No: 75x-430; 8-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 1-conductor connection; high-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-430 8DI/24V DC/3.0ms" 0x00
4301
Info_Text = "Order-No: 75x-430; 8-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 1-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-431 8DI/24V DC/0.2ms" 0x10
4310
Info_Text = "Order-No: 75x-431; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; high-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-431 8DI/24V DC/0.2ms" 0x00
4311
Info_Text = "Order-No: 75x-431; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-432 4DI/24V DC/3.0ms" 0x10
4320
Info_Text = "Order-No: 75x-432; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-432 4DI/24V DC/3.0ms" 0x00
4321
Info_Text = "Order-No: 75x-432; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-432 4DI/24V DC/3.0ms" 0x00
4322
Info_Text = "Order-No: 75x-432; 4-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 2-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-433 4DI/24V DC/0.2ms" 0x10
4330
Info_Text = "Order-No: 75x-433; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2-conductor connection; high-side switching; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-433 4DI/24V DC/0.2ms" 0x00
4331
Info_Text = "Order-No: 75x-433; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2-conductor connection; high-side switching; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-433 4DI/24V DC/0.2ms" 0x00
4332
Info_Text = "Order-No: 75x-433; 4-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 2-conductor connection; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-434 8DI/5(12)V DC/0.2ms" 0x10
4340
Info_Text = "Order-No: 75x-434; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; high-side switching; power contacts"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-434 8DI/5(12)V DC/0.2ms" 0x00
4341
Info_Text = "Order-No: 75x-434; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; high-side switching; power contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-435 1DI/24V DC/EEx i" 0x10
4350
Info_Text = "Order-No: 75x-435; 1-Channel Digital Input Module NAMUR; EEx i; Proximity switch acc. to DIN EN 50227; 1 bit diagnosis within input process image; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-435 1DI/24V DC/EEx i" 0x00
4351
Info_Text = "Order-No: 75x-435; 1-Channel Digital Input Module NAMUR; EEx i; Proximity switch acc. to DIN EN 50227; 1 bit diagnosis within input process image; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-435 1DI/24V DC/EEx i" 0x00
4352
Info_Text = "Order-No: 75x-435; 1-Channel Digital Input Module NAMUR; EEx i; Proximity switch acc. to DIN EN 50227; 1 bit diagnosis within input process image; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-436 8DI/24V DC/3.0ms" 0x10
4360
Info_Text = "Order-No: 75x-436; 8-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 1-conductor connection; low-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-436 8DI/24V DC/3.0ms" 0x00
4361
Info_Text = "Order-No: 75x-436; 8-Channel Digital Input Module DC 24 V; 3.0 ms input filter; 1-conductor connection; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-437 8DI/24V DC/0.2ms" 0x10
4370
Info_Text = "Order-No: 75x-437; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; low-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-437 8DI/24V DC/0.2ms" 0x00
4371
Info_Text = "Order-No: 75x-437; 8-Channel Digital Input Module DC 24 V; 0.2 ms input filter; 1-conductor connection; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-438 2DI/24V DC/EEx i" 0x10
4380
Info_Text = "Order-No: 75x-438; 2-Channel Digital Input Module NAMUR; EEx i ; Proximity switch acc. to DIN EN 50227; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-438 2DI/24V DC/EEx i" 0x00
4381
Info_Text = "Order-No: 75x-438; 2-Channel Digital Input Module NAMUR; EEx i ; Proximity switch acc. to DIN EN 50227; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-438 2DI/24V DC/EEx i" 0x00
4382
Info_Text = "Order-No: 75x-438; 2-Channel Digital Input Module NAMUR; EEx i ; Proximity switch acc. to DIN EN 50227; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-440 4DI/120-230V AC" 0x10
4400
Info_Text = "Order-No: 75x-440; 4-Channel Digital Input Module AC 120-230 V; 10 ms input filter; 2-conductor connection; high-side switching; power contacts; allocation of further 4 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-440 4DI/120-230V AC" 0x00
4401
Info_Text = "Order-No: 75x-440; 4-Channel Digital Input Module AC 120-230 V; 10 ms input filter; 2-conductor connection; high-side switching; power contacts; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-440 4DI/120-230V AC" 0x00
4402
Info_Text = "Order-No: 75x-440; 4-Channel Digital Input Module AC 120-230 V; 10 ms input filter; 2-conductor connection; high-side switching; power contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 2DI" 0x10
400
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; allocation of further 6 bit for digital inputs; Representatives of Series 750 and 753: 400, 401, 405, 406, 410, 411, 412, 413, 416, 427, 429, 438"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-4dd 2DI" 0x00
401
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; mapped into further allocated bits for digital inputs; Representatives of Series 750 and 753: 400, 401, 405, 406, 410, 411, 412, 413, 416, 427, 429, 438"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-4dd 2DI" 0x00
402
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; assignment to local PLC; Representatives of Series 750 and 753: 400, 401, 405, 406, 410, 411, 412, 413, 416, 427, 429, 438"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 2DI/DIA" 0x10
403
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis; optional 2 bit diagnosis within input process image; allocation of further 6(4) bit for digital inputs; Representatives of Series 750 and 753: 419, 421, 425"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-4dd 2DI/DIA" 0x00
404
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis; optional 2 bit diagnosis within input process image; mapped into further allocated bits for digital inputs; Representatives of Series 750 and 753: 419, 421, 425"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-4dd 2DI/DIA" 0x00
405
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis; optional 2 bit diagnosis within input process image; assignment to local PLC; Representatives of Series 750 and 753: 419, 421, 425"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x15,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 2DI/DIA/ACK" 0x30
406
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis, acknowledge; optional 2 bit diagnosis within input pi; allocation of further 6(4) bit for digital inputs and further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "*75x-4dd 2DI/DIA/ACK" 0x00
407
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis, acknowledge; optional 2 bit diagnosis within input pi; allocation of further 6(4) bit for digital inputs and further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
EndModule
Module = "PFC 75x-4dd 2DI/DIA/ACK" 0x00
408
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Digital Input Module; diagnosis, acknowledge; assignment to local PLC; Representatives of Series 750 and 753: 418"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x17,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 4DI" 0x10
409
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Digital Input Module; allocation of further 4 bit for digital inputs; Representatives of Series 750 and 753: 402, 403, 408, 409, 414, 415, 422, 423, 424, 428, 432, 433, 440"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*75x-4dd 4DI" 0x00
410
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Digital Input Module; mapped into further allocated bits for digital inputs; Representatives of Series 750 and 753: 402, 403, 408, 409, 414, 415, 422, 423, 424, 428, 432, 433, 440"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-4dd 4DI" 0x00
411
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Digital Input Module; assignment to local PLC; Representatives of Series 750 and 753: 402, 403, 408, 409, 414, 415, 422, 423, 424, 428, 432, 433, 440"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 8DI" 0x10
412
Info_Text = "Order-No: 75x-4xx; Generic 8-Channel Digital Input Module; Representatives of Series 750 and 753: 430, 431, 434, 436, 437"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-4dd 8DI" 0x00
413
Info_Text = "Order-No: 75x-4xx; Generic 8-Channel Digital Input Module; assignment to local PLC; Representatives of Series 750 and 753: 430, 431, 434, 436, 437"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4dd 16DI" 0x11
414
Info_Text = "Order-No: 75x--4xx; Generic 16-Channel Digital Input Module; Representatives of Series 750 and 753: ---"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x22,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-4dd 16DI" 0x00
415
Info_Text = "Order-No: 75x--4xx; Generic 16-Channel Digital Input Module; assignment to local PLC; Representatives of Series 750 and 753: ---"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x62,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-452 2AI/0-20mA/diff." 0x51
4520
Info_Text = "Order-No: 75x-452; 2-Channel Analog Input Module 0-20 mA; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x42,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-452 2AI/0-20mA/diff. RA" 0xF2
4521
Info_Text = "Order-No: 75x-452; 2-Channel Analog Input Module 0-20 mA; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x42,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-452 2AI/0-20mA/diff." 0x00
4522
Info_Text = "Order-No: 75x-452; 2-Channel Analog Input Module 0-20 mA; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x42,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-453 4AI/0-20mA/SE" 0x53
4530
Info_Text = "Order-No: 75x-453; 4-Channel Analog Input Module 0-20 mA; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x43,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-453 4AI/0-20mA/SE RA" 0xF5
4531
Info_Text = "Order-No: 75x-453; 4-Channel Analog Input Module 0-20 mA; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x43,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-453 4AI/0-20mA/SE" 0x00
4532
Info_Text = "Order-No: 75x-453; 4-Channel Analog Input Module 0-20 mA; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x43,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-454 2AI/4-20mA/diff." 0x51
4540
Info_Text = "Order-No: 75x-454; 2-Channel Analog Input Module 4-20 mA; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x44,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-454 2AI/4-20mA/diff. RA" 0xF2
4541
Info_Text = "Order-No: 75x-454; 2-Channel Analog Input Module 4-20 mA; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x44,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-454 2AI/4-20mA/diff." 0x00
4542
Info_Text = "Order-No: 75x-454; 2-Channel Analog Input Module 4-20 mA; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x44,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-455 4AI/4-20mA/SE" 0x53
4550
Info_Text = "Order-No: 75x-455; 4-Channel Analog Input Module 4-20 mA; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x45,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-455 4AI/4-20mA/SE RA" 0xF5
4551
Info_Text = "Order-No: 75x-455; 4-Channel Analog Input Module 4-20 mA; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x45,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-455 4AI/4-20mA/SE" 0x00
4552
Info_Text = "Order-No: 75x-455; 4-Channel Analog Input Module 4-20 mA; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x45,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-456 2AI/+/-10V/diff." 0x51
4560
Info_Text = "Order-No: 75x-456; 2-Channel Analog Input Module +/-10 V; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x46,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-456 2AI/+/-10V/diff. RA" 0xF2
4561
Info_Text = "Order-No: 75x-456; 2-Channel Analog Input Module +/-10 V; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x46,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-456 2AI/+/-10V/diff." 0x00
4562
Info_Text = "Order-No: 75x-456; 2-Channel Analog Input Module +/-10 V; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x46,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-457 4AI/+/-10V/SE" 0x53
4570
Info_Text = "Order-No: 75x-457; 4-Channel Analog Input Module +/-10 V; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x47,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-457 4AI/+/-10V/SE RA" 0xF5
4571
Info_Text = "Order-No: 75x-457; 4-Channel Analog Input Module +/-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x47,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-457 4AI/+/-10V/SE" 0x00
4572
Info_Text = "Order-No: 75x-457; 4-Channel Analog Input Module +/-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x47,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-459 4AI/0-10V/SE" 0x53
4590
Ext_Module_Prm_Data_Len = 4
Info_Text = "Order-No: 75x-459; 4-Channel Analog Input Module 0-10 V; single-ended; standard mapping"
Ext_User_Prm_Data_Const(0) = 0x20,0x49,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-459 4AI/0-10V/SE RA" 0xF5
4591
Info_Text = "Order-No: 75x-459; 4-Channel Analog Input Module 0-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x49,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-459 4AI/0-10V/SE" 0x00
4592
Info_Text = "Order-No: 75x-459; 4-Channel Analog Input Module 0-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x49,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-460 4AI/RTD" 0x53
4600
Info_Text = "Order-No: 75x-460; 4-Channel Input Module for RTDs; 2-conductor sensors; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4A,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-460 4AI/RTD RA" 0xF5
4601
Info_Text = "Order-No: 75x-460; 4-Channel Input Module for RTDs; 2-conductor sensors; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4A,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-460 4AI/RTD" 0x00
4602
Info_Text = "Order-No: 75x-460; 4-Channel Input Module for RTDs; 2-conductor sensors; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x4A,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-461 2AI/RTD" 0x51
4610
Info_Text = "Order-No: 75x-461; 2-Channel Input Module for RTDs; 2-/3-conductor sensors; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4B,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-461 2AI/RTD RA" 0xF2
4611
Info_Text = "Order-No: 75x-461; 2-Channel Input Module for RTDs; 2-/3-conductor sensors; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4B,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-461 2AI/RTD" 0x00
4612
Info_Text = "Order-No: 75x-461; 2-Channel Input Module for RTDs; 2-/3-conductor sensors; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x4B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-462 2AI/TC" 0x51
4620
Info_Text = "Order-No: 75x-462; 2-Channel Input Module for Thermocouples; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4C,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-462 2AI/TC RA" 0xF2
4621
Info_Text = "Order-No: 75x-462; 2-Channel Input Module for Thermocouples; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4C,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-462 2AI/TC" 0x00
4622
Info_Text = "Order-No: 75x-462; 2-Channel Input Module for Thermocouples; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x4C,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-465 2AI/0-20mA/SE" 0x51
4650
Info_Text = "Order-No: 75x-465; 2-Channel Analog Input Module 0-20 mA; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4F,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-465 2AI/0-20mA/SE RA" 0xF2
4651
Info_Text = "Order-No: 75x-465; 2-Channel Analog Input Module 0-20 mA; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x4F,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-465 2AI/0-20mA/SE" 0x00
4652
Info_Text = "Order-No: 75x-465; 2-Channel Analog Input Module 0-20 mA; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x4F,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-466 2AI/4-20mA/SE" 0x51
4660
Info_Text = "Order-No: 75x-466; 2-Channel Analog Input Module 4-20 mA; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x50,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-466 2AI/4-20mA/SE RA" 0xF2
4661
Info_Text = "Order-No: 75x-466; 2-Channel Analog Input Module 4-20 mA; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x50,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-466 2AI/4-20mA/SE" 0x00
4662
Info_Text = "Order-No: 75x-466; 2-Channel Analog Input Module 4-20 mA; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x50,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-467 2AI/0-10V/SE" 0x51
4670
Info_Text = "Order-No: 75x-467; 2-Channel Analog Input Module 0-10 V; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x51,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-467 2AI/0-10V/SE RA" 0xF2
4671
Info_Text = "Order-No: 75x-467; 2-Channel Analog Input Module 0-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x51,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-467 2AI/0-10V/SE" 0x00
4672
Info_Text = "Order-No: 75x-467; 2-Channel Analog Input Module 0-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x51,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-468 4AI/0-10V/SE" 0x53
4680
Info_Text = "Order-No: 75x-468; 4-Channel Analog Input Module 0-10 V; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x52,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-468 4AI/0-10V/SE RA" 0xF5
4681
Info_Text = "Order-No: 75x-468; 4-Channel Analog Input Module 0-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x52,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-468 4AI/0-10V/SE" 0x00
4682
Info_Text = "Order-No: 75x-468; 4-Channel Analog Input Module 0-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x52,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-469 2AI/TC/OCM" 0x51
4690
Info_Text = "Order-No: 75x-469; 2-Channel Input Module for Thermocouples; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x53,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-469 2AI/TC/OCM RA" 0xF2
4691
Info_Text = "Order-No: 75x-469; 2-Channel Input Module for Thermocouples; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x53,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-469 2AI/TC/OCM" 0x00
4692
Info_Text = "Order-No: 75x-469; 2-Channel Input Module for Thermocouples; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x53,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-470 2AI/0-20mA/SE/OVLP" 0x51
4700
Info_Text = "Order-No: 75x-470; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x54,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-470 2AI/0-20mA/SE/OVLP RA" 0xF2
4701
Info_Text = "Order-No: 75x-470; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x54,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-470 2AI/0-20mA/SE/OVLP" 0x00
4702
Info_Text = "Order-No: 75x-470; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x54,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-472 2AI/0-20mA/OVLP" 0x51
4720
Info_Text = "Order-No: 75x-472; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x56,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-472 2AI/0-20mA/OVLP RA" 0xF2
4721
Info_Text = "Order-No: 75x-472; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x56,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-472 2AI/0-20mA/OVLP" 0x00
4722
Info_Text = "Order-No: 75x-472; 2-Channel Analog Input Module 0-20 mA; single-ended; short-circuit protected ; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x56,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-473 2AI/4-20mA/SE/OVLP" 0x51
4730
Info_Text = "Order-No: 75x-473; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x57,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-473 2AI/4-20mA/SE/OVLP RA" 0xF2
4731
Info_Text = "Order-No: 75x-473; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x57,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-473 2AI/4-20mA/SE/OVLP" 0x00
4732
Info_Text = "Order-No: 75x-473; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x57,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-474 2AI/4-20mA/OVLP" 0x51
4740
Info_Text = "Order-No: 75x-474; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x58,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-474 2AI/4-20mA/OVLP RA" 0xF2
4741
Info_Text = "Order-No: 75x-474; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x58,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-474 2AI/4-20mA/OVLP" 0x00
4742
Info_Text = "Order-No: 75x-474; 2-Channel Analog Input Module 4-20 mA; single-ended; short-circuit protected ; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x58,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-475 2AI/0-1A AC/DC/diff." 0x51
4750
Info_Text = "Order-No: 75x-475; 2-Channel Analog Input Module AC/DC 0-1 A; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x59,0x01,0x07
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-475 2AI/0-1A AC/DC/diff. RA" 0xF2
4751
Info_Text = "Order-No: 75x-475; 2-Channel Analog Input Module AC/DC 0-1 A; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x59,0x01,0x07
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-475 2AI/0-1A AC/DC/diff." 0x00
4752
Info_Text = "Order-No: 75x-475; 2-Channel Analog Input Module AC/DC 0-1 A; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x59,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-476 2AI/+/-10V/SE" 0x51
4760
Info_Text = "Order-No: 75x-476; 2-Channel Analog Input Module +/-10 V; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5A,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-476 2AI/+/-10V/SE RA" 0xF2
4761
Info_Text = "Order-No: 75x-476; 2-Channel Analog Input Module +/-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5A,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-476 2AI/+/-10V/SE" 0x00
4762
Info_Text = "Order-No: 75x-476; 2-Channel Analog Input Module +/-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5A,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-477 2AI/0-10V AC/DC/diff." 0x51
4770
Info_Text = "Order-No: 75x-477; 2-Channel Analog Input Module AC/DC 0-10 V; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5B,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-477 2AI/0-10V AC/DC/diff. RA" 0xF2
4771
Info_Text = "Order-No: 75x-477; 2-Channel Analog Input Module AC/DC 0-10 V; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5B,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-477 2AI/0-10VAC/DC/diff." 0x00
4772
Info_Text = "Order-No: 75x-477; 2-Channel Analog Input Module AC/DC 0-10 V; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-478 2AI/0-10V/SE" 0x51
4780
Info_Text = "Order-No: 75x-478; 2-Channel Analog Input Module 0-10 V; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5C,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-478 2AI/0-10V/SE RA" 0xF2
4781
Info_Text = "Order-No: 75x-478; 2-Channel Analog Input Module 0-10 V; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5C,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-478 2AI/0-10V/SE" 0x00
4782
Info_Text = "Order-No: 75x-478; 2-Channel Analog Input Module 0-10 V; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5C,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-479 2AI/+/-10V/diff." 0x51
4790
Info_Text = "Order-No: 75x-479; 2-Channel Analog Input Module +/-10 V; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5D,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-479 2AI/+/-10V/diff. RA" 0xF2
4791
Info_Text = "Order-No: 75x-479; 2-Channel Analog Input Module +/-10 V; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5D,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-479 2AI/+/-10V/diff." 0x00
4792
Info_Text = "Order-No: 75x-479; 2-Channel Analog Input Module +/-10 V; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5D,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-480 2AI/0-20mA/diff." 0x51
4800
Info_Text = "Order-No: 75x-480; 2-Channel Analog Input Module 0-20 mA; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5E,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-480 2AI/0-20mA/diff. RA" 0xF2
4801
Info_Text = "Order-No: 75x-480; 2-Channel Analog Input Module 0-20 mA; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5E,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-480 2AI/0-20mA/diff." 0x00
4802
Info_Text = "Order-No: 75x-480; 2-Channel Analog Input Module 0-20 mA; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5E,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-481 2AI/RTD/EEx i" 0x51
4810
Info_Text = "Order-No: 75x-481; 2-Channel Input Module for RTDs; EEx i; 2-/3-conductor sensors; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5F,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-481 2AI/RTD/EEx i RA" 0xF2
4811
Info_Text = "Order-No: 75x-481; 2-Channel Input Module for RTDs; EEx i; 2-/3-conductor sensors; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x5F,0x01,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-481 2AI/RTD/EEx i" 0x00
4812
Info_Text = "Order-No: 75x-481; 2-Channel Input Module for RTDs; EEx i; 2-/3-conductor sensors; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x5F,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-483 2AI/0-30V DC/diff." 0x51
4830
Info_Text = "Order-No: 75x-483; 2-Channel Analog Input Module 0-30 V; differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x61,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-483 2AI/0-30V DC/diff. RA" 0xF2
4831
Info_Text = "Order-No: 75x-483; 2-Channel Analog Input Module 0-30 V; differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x61,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-483 2AI/0-30V DC/diff." 0x00
4832
Info_Text = "Order-No: 75x-483; 2-Channel Analog Input Module 0-30 V; differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x61,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-485 2AI/4-20mA/EEx i" 0x51
4850
Info_Text = "Order-No: 75x-485; 2-Channel Analog Input Module 4-20 mA; EEx i; single-ended; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x63,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-485 2AI/4-20mA/EEx i RA" 0xF2
4851
Info_Text = "Order-No: 75x-485; 2-Channel Analog Input Module 4-20 mA; EEx i; single-ended; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x63,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-485 2AI/4-20mA/EEx i" 0x00
4852
Info_Text = "Order-No: 75x-485; 2-Channel Analog Input Module 4-20 mA; EEx i; single-ended; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x63,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-491 1AI/DMS-Bridge" 0x51
4910
Info_Text = "Order-No: 75x-491; 1-Channel Analog Input Module for Resistor Bridges (Strain Gauge); standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x69,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-491 1AI/DMS-Bridge RA" 0xF2
4911
Info_Text = "Order-No: 75x-491; 1-Channel Analog Input Module for Resistor Bridges (Strain Gauge); extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x69,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-491 1AI/DMS-Bridge" 0x00
4912
Info_Text = "Order-No: 75x-491; 1-Channel Analog Input Module for Resistor Bridges (Strain Gauge); assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x69,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-492 2AI/4-20mA/diff." 0x51
4920
Info_Text = "Order-No: 75x-492; 2-Channel Analog Input Module 4-20 mA; isolated differential inputs; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x6A,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-492 2AI/4-20mA/diff. RA" 0xF2
4921
Info_Text = "Order-No: 75x-492; 2-Channel Analog Input Module 4-20 mA; isolated differential inputs; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x6A,0x11,0x06
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-492 2AI/4-20mA/diff." 0x00
4922
Info_Text = "Order-No: 75x-492; 2-Channel Analog Input Module 4-20 mA; isolated differential inputs; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x6A,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-493 3AI/3-Phase-Measurement" 0xF5
4930
Info_Text = "Order-No: 75x-493; 3-Channel Analog Input Module for Threephase-Measuring; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x6B,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
EndModule
Module = "PFC 75x-493 3AI/3-Ph.-Measure" 0x00
4931
Info_Text = "Order-No: 75x-493; 3-Channel Analog Input Module for Threephase-Measuring; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x6B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-4aa 2AI" 0x51
416
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Analog Input Module; standard mapping; Representatives of Series 750 and 753: 452, 454, 456, 461, 462, 465, 466, 467, 469, 470, 472, 473, 474, 475, 476, 477, 478, 479, 480, 481, 483, 485, 491, 492"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x40,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
Ext_User_Prm_Data_Ref(2) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "75x-4aa 2AI RA" 0xF2
417
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Analog Input Module; extended mapping; Representatives of Series 750 and 753: 452, 454, 456, 461, 462, 465, 466, 467, 469, 470, 472, 473, 474, 475, 476, 477, 478, 479, 480, 481, 483, 485, 491, 492"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x40,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
Ext_User_Prm_Data_Ref(2) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 202
Ext_User_Prm_Data_Ref(0) = 85
EndModule
Module = "PFC 75x-4aa 2AI" 0x00
418
Info_Text = "Order-No: 75x-4xx; Generic 2-Channel Analog Input Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x40,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
EndModule
Module = "75x-4aa 4AI" 0x53
419
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Analog Input Module; standard mapping"; Representatives of Series 750 and 753: 453, 455, 457, 459, 460, 463, 468"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x43,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
Ext_User_Prm_Data_Ref(2) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(2) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(2) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "75x-4aa 4AI RA" 0xF5
420
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Analog Input Module; extended mapping; Representatives of Series 750 and 753: 453, 455, 457, 459, 460, 463, 468"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0x43,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
Ext_User_Prm_Data_Ref(2) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(2) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(2) = 206
Ext_User_Prm_Data_Ref(0) = 87
EndModule
Module = "PFC 75x-4aa 4AI" 0x00
421
Info_Text = "Order-No: 75x-4xx; Generic 4-Channel Analog Input Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x43,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 68
EndModule
Module = "75x-501 2DO/24V DC/0.5A" 0x20
5010
Info_Text = "Order-No: 75x-501; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-501 2DO/24V DC/0.5A" 0x00
5011
Info_Text = "Order-No: 75x-501; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-501 2DO/24V DC/0.5A" 0x00
5012
Info_Text = "Order-No: 75x-501; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-502 2DO/24V DC/2.0A" 0x20
5020
Info_Text = "Order-No: 75x-502; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-502 2DO/24V DC/2.0A" 0x00
5021
Info_Text = "Order-No: 75x-502; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-502 2DO/24V DC/2.0A" 0x00
5022
Info_Text = "Order-No: 75x-502; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-504 4DO/24V DC/0.5A" 0x20
5040
Info_Text = "Order-No: 75x-504; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-504 4DO/24V DC/0.5A" 0x00
5041
Info_Text = "Order-No: 75x-504; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-504 4DO/24V DC/0.5A" 0x00
5042
Info_Text = "Order-No: 75x-504; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-506 2DO/4DIA-DI/DIA" 0x30
5060
Info_Text = "Order-No: 75x-506; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; 4 bit diagnosis within input pi; allocation of further 4 bit for digital in- and further 6 bit for outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x31,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 35
EndModule
Module = "75x-506 2DO/24V DC/0.5A/DIA" 0x20
5061
Info_Text = "Order-No: 75x-506; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-506 2DO/24V DC/0.5A/DIA" 0x00
5062
Info_Text = "Order-No: 75x-506; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; opt. 4 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and opt. for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-506 2DO/24V DC/0.5A" 0x00
5063
Info_Text = "Order-No: 75x-506; 2-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-507 2DO/2DIA-DI/DIA" 0x30
5070
Info_Text = "Order-No: 75x-507; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; 2 bit diagnosis within input process image; allocation of further 6 bit for digital inputs and digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x30,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "75x-507 2DO/24V DC/2.0A/DIA" 0x20
5071
Info_Text = "Order-No: 75x-507; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-507 2DO/24V DC/2.0A/DIA" 0x00
5072
Info_Text = "Order-No: 75x-507; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and opt. for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-507 2DO/24V DC/2.0A" 0x00
5073
Info_Text = "Order-No: 75x-507; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-508 2DO/2DIA-DI/DIA" 0x30
5080
Info_Text = "Order-No: 75x-508; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; 2 bit diagnosis within input process image; allocation of further 6 bit for digital inputs and digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x30,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "75x-508 2DO/24V DC/2.0A/DIA" 0x20
5081
Info_Text = "Order-No: 75x-508; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-508 2DO/24V DC/2.0A/DIA" 0x00
5082
Info_Text = "Order-No: 75x-508; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and opt. for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-508 2DO/24V DC/2.0A" 0x00
5083
Info_Text = "Order-No: 75x-508; 2-Channel Digital Output Module DC 24 V, 2.0 A; short-circuit protected ; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-509 2DO/230V AC/0.3A" 0x20
5090
Info_Text = "Order-No: 75x-509; 2-Channel Digital Output Module AC/DC 230 V, 0.3 A; solid state relay; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-509 2DO/230V AC/0.3A" 0x00
5091
Info_Text = "Order-No: 75x-509; 2-Channel Digital Output Module AC/DC 230 V, 0.3 A; solid state relay; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-509 2DO/230V AC/0.3A" 0x00
5092
Info_Text = "Order-No: 75x-509; 2-Channel Digital Output Module AC/DC 230 V, 0.3 A; solid state relay; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-511 2DO/24V DC/PWM" 0xF2
5110
Info_Text = "Order-No: 75x-511; 2-Channel Pulse Width Output Module, DC 24 V; extended mapping"
Ext_Module_Prm_Data_Len = 8
Ext_User_Prm_Data_Const(0) = 0x20,0xBD,0x00,0x04,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(4) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(6) = 93
EndModule
Module = "PFC 75x-511 2DO/24V DC/PWM" 0x00
5111
Info_Text = "Order-No: 75x-511; 2-Channel Pulse Width Output Module, DC 24 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xBD,0x00  
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-512 2DO Relay/250V AC" 0x20
5120
Info_Text = "Order-No: 75x-512; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; non floating; 2 make contacts; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-512 2DO Relay/250V AC" 0x00
5121
Info_Text = "Order-No: 75x-512; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; non floating; 2 make contacts; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-512 2DO Relay/250V AC" 0x00
5122
Info_Text = "Order-No: 75x-512; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; non floating; 2 make contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-513 2DO Relay/250V AC" 0x20
5130
Info_Text = "Order-No: 75x-513; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; floating; 2 make contacts; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-513 2DO Relay/250V AC" 0x00
5131
Info_Text = "Order-No: 75x-513; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; floating; 2 make contacts; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-513 2DO Relay/250V AC" 0x00
5132
Info_Text = "Order-No: 75x-513; 2-Channel Relay Output Module AC 230 V, DC 30 V, 2.0 A; floating; 2 make contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-514 2DO Relay/125V AC" 0x20
5140
Info_Text = "Order-No: 75x-514; 2-Channel Relay Output Module AC 125 V, 0.5 A; DC 30 V, 1 A; floating; 2 changeover contacts; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-514 2DO Relay/125V AC" 0x00
5141
Info_Text = "Order-No: 75x-514; 2-Channel Relay Output Module AC 125 V, 0.5 A; DC 30 V, 1 A; floating; 2 changeover contacts; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-514 2DO Relay/125V AC" 0x00
5142
Info_Text = "Order-No: 75x-514; 2-Channel Relay Output Module AC 125 V, 0.5 A; DC 30 V, 1 A; floating; 2 changeover contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-516 4DO/24V DC/0.5A" 0x20
5160
Info_Text = "Order-No: 75x-516; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; low-side switching; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-516 4DO/24V DC/0.5A" 0x00
5161
Info_Text = "Order-No: 75x-516; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; low-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-516 4DO/24V DC/0.5A" 0x00
5162
Info_Text = "Order-No: 75x-516; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-517 2DO Relay/230V AC" 0x20
5170
Info_Text = "Order-No: 75x-517; 2-Channel Relay Output Module AC 250 V, 1 A; DC 300 V, 0.15 A; floating; 2 changeover contacts; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-517 2DO Relay/230V AC" 0x00
5171
Info_Text = "Order-No: 75x-517; 2-Channel Relay Output Module AC 250 V, 1 A; DC 300 V, 0.15 A; floating; 2 changeover contacts; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-517 2DO Relay/230V AC" 0x00
5172
Info_Text = "Order-No: 75x-517; 2-Channel Relay Output Module AC 250 V, 1 A; DC 300 V, 0.15 A; floating; 2 changeover contacts; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-519 4DO/5V DC/20mA" 0x20
5190
Info_Text = "Order-No: 75x-519; 4-Channel Digital Output Module DC  5 V, 20 mA; short-circuit protected ; high-side switching; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-519 4DO/5V DC/20mA" 0x00
5191
Info_Text = "Order-No: 75x-519; 4-Channel Digital Output Module DC  5 V, 20 mA; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-519 4DO/5V DC/20mA" 0x00
5192
Info_Text = "Order-No: 75x-519; 4-Channel Digital Output Module DC  5 V, 20 mA; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-522 2DO/2DIA-DI/DIA" 0x30
5220
Info_Text = "Order-No: 75x-522; 2-Channel Digital Output Module AC 230 V, 0.5 A; 3.0 A, 30 s; solid state relay; diagnosis; 2 bit diagnosis within input process image; allocation of further 6 bit for digital inputs and digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x30,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "75x-522 2DO/230V AC/0.5A/DIA" 0x20
5221
Info_Text = "Order-No: 75x-522; 2-Channel Digital Output Module AC 230 V, 0.5 A; 3.0 A, 30 s; solid state relay; diagnosis; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-522 2DO/230V AC/0.5A/DIA" 0x00
5222
Info_Text = "Order-No: 75x-522; 2-Channel Digital Output Module AC 230 V, 0.5 A; 3.0 A, 30 s; solid state relay; diagnosis; optional 2 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and optional for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-522 2DO/230V DC/0.5A" 0x00
5223
Info_Text = "Order-No: 75x-522; 2-Channel Digital Output Module AC 230 V, 0.5 A; 3.0 A, 30 s; solid state relay; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "750-523 1DO/2DIA-DI/DIA" 0x30
5230
Info_Text = "Order-No: 750-523; 1-Channel Relay Output Module AC 230 V, 16 A; floating; 1 make contact; bistable; manual operation; diagnosis; 1 bit diagnosis within input process image"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x30,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
EndModule
Module = "750-523 1DO/230V AC/16A/DIA" 0x20
5231
Info_Text = "Order-No: 750-523; 1-Channel Relay Output Module AC 230 V, 16 A; floating; 1 make contact; bistable; manual operation; diagnosis; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
EndModule
Module = "*750-523 1DO/230V AC/16A/DIA" 0x00
5232
Info_Text = "Order-No: 750-523; 1-Channel Relay Output Module AC 230 V, 16 A; floating; 1 make contact; bistable; manual operation; diagnosis; opt. 1 bit diagnosis within input pi; mapped into further allocated bits for outputs and opt. for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
EndModule
Module = "PFC 750-523 1DO/230V DC/16A/DIA" 0x00
5233
Info_Text = "Order-No: 750-523; 1-Channel Relay Output Module AC 230 V, 16 A; floating; 1 make contact; bistable; manual operation; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-524 1DO/400V AC/10A" 0x30
5240
Info_Text = "Order-No: 75x-524; Semi Powerswitch AC 400 V, 10 A; short-circuit protected ; high-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x0F,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 52
EndModule
Module = "PFC 75x-524 1DO/400V DC/10A" 0x00
5241
Info_Text = "Order-No: 75x-524; Semi Powerswitch AC 400 V, 10 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x0F,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-530 8DO/24V DC/0.5A" 0x20
5300
Info_Text = "Order-No: 75x-530; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(1) = 208
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(2) = 59
EndModule
Module = "PFC 75x-530 8DO/24V DC/0.5A" 0x00
5301
Info_Text = "Order-No: 75x-530; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-531 4DO/24V DC/0.5A" 0x20
5310
Info_Text = "Order-No: 75x-531; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-531 4DO/24V DC/0.5A" 0x00
5311
Info_Text = "Order-No: 75x-531; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-531 4DO/24V DC/0.5A" 0x00
5312
Info_Text = "Order-No: 75x-531; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-532 4DO/4 DIA-DI/DIA" 0x30
5320
Info_Text = "Order-No: 75x-532; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; 4 bit diagnosis within input process image; allocation of further 4 bit for digital inputs and digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x31,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "75x-532 4DO/24V DC/0.5A/DIA" 0x20
5321
Info_Text = "Order-No: 75x-532; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "*75x-532 4DO/24V DC/0.5A/DIA" 0x00
5322
Info_Text = "Order-No: 75x-532; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; optional 4 bit diagnosis within input pi; mapped into further allocated bits for outputs and opt. for inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "PFC 75x-532 4DO/24V DC/0.5A" 0x00
5323
Info_Text = "Order-No: 75x-532; 4-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-534 8DO/12V DC/1A" 0x20
5340
Info_Text = "Order-No: 75x-534; 8-Channel Digital Output Module 5..14 V; 1.0 A; short-circuit protected ; high-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(1) = 208
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(2) = 59
EndModule
Module = "PFC 75x-534 8DO/12V DC/1A" 0x00
5341
Info_Text = "Order-No: 75x-534; 8-Channel Digital Output Module 5..14 V; 1.0 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-535 2DO/24V DC/0.5A/EEx i" 0x20
5350
Info_Text = "Order-No: 75x-535; 2-Channel Digital Output Module DC 24 V, EEx i; short-circuit protected ; high-side switching; allocation of further 6 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-535 2DO/24V DC/0.5A/EEx i" 0x00
5351
Info_Text = "Order-No: 75x-535; 2-Channel Digital Output Module DC 24 V, EEx i; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-535 2DO/24V DC/0.5A/EExi" 0x00
5352
Info_Text = "Order-No: 75x-535; 2-Channel Digital Output Module DC 24 V, EEx i; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-536 8DO/24V DC/0.5A" 0x20
5360
Info_Text = "Order-No: 75x-536; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; low-side switching"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(1) = 208
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(2) = 59
EndModule
Module = "PFC 75x-536 8DO/24V DC/0.5A" 0x00
5361
Info_Text = "Order-No: 75x-536; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; low-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-537 8DO/8DIA-DI/DIA" 0x30
5370
Info_Text = "Order-No: 75x-537; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; 8 bit diagnosis within input process image"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x33,0x1B,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
Ext_User_Prm_Data_Ref(1) = 209
Ext_User_Prm_Data_Ref(3) = 32
Ext_User_Prm_Data_Ref(3) = 48
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(3) = 33
Ext_User_Prm_Data_Ref(3) = 49
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(3) = 34
Ext_User_Prm_Data_Ref(3) = 50
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(3) = 35
Ext_User_Prm_Data_Ref(3) = 51
EndModule
Module = "75x-537 8DO/24V DC/0.5A/DIA" 0x20
5371
Info_Text = "Order-No: 75x-537; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x23,0x1B,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
Ext_User_Prm_Data_Ref(1) = 209
Ext_User_Prm_Data_Ref(3) = 32
Ext_User_Prm_Data_Ref(3) = 48
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(3) = 33
Ext_User_Prm_Data_Ref(3) = 49
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(3) = 34
Ext_User_Prm_Data_Ref(3) = 50
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(3) = 35
Ext_User_Prm_Data_Ref(3) = 51
EndModule
Module = "PFC 75x-537 8DO/24V DC/0.5A/DIA" 0x00
5372
Info_Text = "Order-No: 75x-537; 8-Channel Digital Output Module DC 24 V, 0.5 A; short-circuit protected ; high-side switching; diagnosis; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-540 4DO/230V AC/0.25A" 0x20
5400
Info_Text = "Order-No: 75x-540; 4-Channel Digital Output Module AC 120/230 V, 0.25 A; short-circuit protected ; high-side switching; allocation of further 4 bit for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-540 4DO/230V AC/0.25A" 0x00
5401
Info_Text = "Order-No: 75x-540; 4-Channel Digital Output Module AC 120/230 V, 0.25 A; short-circuit protected ; high-side switching; mapped into further allocated bits for digital outputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-540 4DO/230V AC/0.25A" 0x00
5402
Info_Text = "Order-No: 75x-540; 4-Channel Digital Output Module AC 120/230 V, 0.25 A; short-circuit protected ; high-side switching; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 2DO" 0x20
500
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; allocation of further 6 bit for digital outputs; Representatives of Series 750 and 753: 501, 502, 509, 512, 513, 514, 517, 535"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*75x-5dd 2DO" 0x00
501
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; mapped into further allocated bits for digital outputs; Representatives of Series 750 and 753: 501, 502, 509, 512, 513, 514, 517, 535"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC 75x-5dd 2DO" 0x00
502
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; assignment to local PLC; Representatives of Series 750 and 753: 501, 502, 509, 512, 513, 514, 517, 535"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 2DO/2DIA-DI/2DIA" 0x30
503
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; 2 bit diagnosis within input pi; allocation of further 6 bit for digital inputs and digital outputs; Representatives of Series 750 and 753: 507, 508, 522, 523"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x30,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "75x-5dd 2DO/2DIA" 0x20
504
Ext_Module_Prm_Data_Len = 3
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; allocation of further 6 bit for digital outputs; Representatives of Series 750 and 753: 507, 508, 522, 523"
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-5dd 2DO/2DIA" 0x00
505
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; opt. 2 bit diagnosis within input pi; mapped into further allocated bits for outputs and opt. for inputs; Representatives of Series 750 and 753: 507, 508, 522, 523"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-5dd 2D0/2DIA" 0x00
506
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; assignment to local PLC; Representatives of Series 750 and 753: 507, 508, 522, 523"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 2DO/4DIA-DI/4DIA" 0x30
507
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; 4 bit diagnosis within input process image; allocation of further 4 bit for digital inputs and 6 bit for digital outputs; Representatives of Series 750 and 753: 506"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x31,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "75x-5dd 2DO/4DIA" 0x20
508
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; allocation of further 6 bit for digital outputs; Representatives of Series 750 and 753: 506"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "*75x-5dd 2DO/4DIA" 0x00
509
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; 4 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and optional for digital inputs; Representatives of Series 750 and 753: 506"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
EndModule
Module = "PFC 75x-5dd 2DO/4DIA" 0x00
510
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Digital Output Module; diagnosis; assignment to local PLC; Representatives of Series 750 and 753: 506"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x13,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 4DO" 0x20
511
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; allocation of further 4 bit for digital outputs; Representatives of Series 750 and 753: 504, 516, 519, 531, 540"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*75x-5dd 4DO" 0x00
512
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; mapped into further allocated bits for digital outputs; Representatives of Series 750 and 753: 504, 516, 519, 531, 540"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC 75x-5dd 4DO" 0x00
513
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; assignment to local PLC; Representatives of Series 750 and 753: 504, 516, 519, 531, 540"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 4DO/4DIA-DI/DIA" 0x30
514
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; diagnosis; 4 bit diagnosis within input process image; allocation of further 4 bit for digital inputs and digital outputs; Representatives of Series 750 and 753: 532"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x31,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "75x-5dd 4DO/DIA" 0x20
515
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; diagnosis; 4 bit diagnosis within input process image; allocation of further 4 bit for digital outputs; Representatives of Series 750 and 753: 532"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "*75x-5dd 4DO/DIA" 0x00
516
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; diagnosis; 4 bit diagnosis within input pi; mapped into further allocated bits for digital outputs and optional for digital inputs; Representatives of Series 750 and 753: 532"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 19
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
EndModule
Module = "PFC 75x-5dd 4DO/DIA" 0x00
517
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Digital Output Module; diagnosis; assignment to local PLC; Representatives of Series 750 and 753: 532"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 8DO" 0x20
518
Info_Text = "Order-No: 75x-5xx; Generic 8-Channel Digital Output Module; Representatives of Series 750 and 753: 530, 534, 536"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(1) = 208
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(2) = 59
EndModule
Module = "PFC 75x-5dd 8DO" 0x00
519
Info_Text = "Order-No: 75x-5xx; Generic 8-Channel Digital Output Module; assignment to local PLC; Representatives of Series 750 and 753: 530, 534, 536"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 8DO/8DIA-DI/8DIA" 0x30
520
Info_Text = "Order-No: 75x-5xx; Generic 8-Channel Digital Output Module; diagnosis; 8 bit diagnosis within input process image; Representatives of Series 750 and 753: 537"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x33,0x1B,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
Ext_User_Prm_Data_Ref(1) = 209
Ext_User_Prm_Data_Ref(3) = 32
Ext_User_Prm_Data_Ref(3) = 48
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(3) = 33
Ext_User_Prm_Data_Ref(3) = 49
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(3) = 34
Ext_User_Prm_Data_Ref(3) = 50
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(3) = 35
Ext_User_Prm_Data_Ref(3) = 51
EndModule
Module = "75x-5dd 8DO/8DIA" 0x20
521
Info_Text = "Order-No: 75x-5xx; Generic 8-Channel Digital Output Module; diagnosis; Representatives of Series 750 and 753: 537"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x23,0x1B,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 28
Ext_User_Prm_Data_Ref(2) = 44
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 29
Ext_User_Prm_Data_Ref(2) = 45
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 30
Ext_User_Prm_Data_Ref(2) = 46
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(2) = 31
Ext_User_Prm_Data_Ref(2) = 47
Ext_User_Prm_Data_Ref(1) = 209
Ext_User_Prm_Data_Ref(3) = 32
Ext_User_Prm_Data_Ref(3) = 48
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(3) = 33
Ext_User_Prm_Data_Ref(3) = 49
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(3) = 34
Ext_User_Prm_Data_Ref(3) = 50
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(3) = 35
Ext_User_Prm_Data_Ref(3) = 51
EndModule
Module = "PFC 75x-5dd 8DO/8DIA" 0x00
522
Info_Text = "Order-No: 75x-5xx; Generic 8-Channel Digital Output Module; diagnosis; assignment to local PLC; Representatives of Series 750 and 753: 537"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x1B,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5dd 16DO" 0x21
523
Info_Text = "Order-No: 75x-5xx; Generic 16-Channel Digital Output Module; Representatives of Series 750 and 753: ---"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x22,0x02,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(2) = 59
Ext_User_Prm_Data_Ref(3) = 60
Ext_User_Prm_Data_Ref(3) = 61
Ext_User_Prm_Data_Ref(3) = 62
Ext_User_Prm_Data_Ref(3) = 63
Ext_User_Prm_Data_Ref(3) = 64
Ext_User_Prm_Data_Ref(3) = 65
Ext_User_Prm_Data_Ref(3) = 66
Ext_User_Prm_Data_Ref(3) = 67
EndModule
Module = "PFC 75x-5dd 16DO" 0x00
524
Info_Text = "Order-No: 75x-5xx; Generic 16-Channel Digital Output Module; assignment to local PLC; Representatives of Series 750 and 753: ---"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x62,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 monost. 2DO" 0x20
701
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "*Buerkert 8644 monost. 2DO" 0x00
702
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
EndModule
Module = "PFC Buerkert 8644 monost. 2DO" 0x00
703
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 monost. 3DO" 0x20
704
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
EndModule
Module = "*Buerkert 8644 monost. 3DO" 0x00
705
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
EndModule
Module = "PFC Buerkert 8644 monost. 3DO" 0x00
706
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 monost. 4DO" 0x20
707
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*Buerkert 8644 monost. 4DO" 0x00
708
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC Buerkert 8644 monost. 4DO" 0x00
709
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 bistab. 4DO" 0x20
710
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "*Buerkert 8644 bistab. 4DO" 0x00
711
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x21,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
EndModule
Module = "PFC Buerkert 8644 bistab. 4DO" 0x00
712
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x61,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 monost. 8DO V1" 0x20,0x00,0x00,0x00
713
Ext_Module_Prm_Data_Len = 12
Ext_User_Prm_Data_Const(0) = 0x20,0x02,0x00,0x20,0x02,0x00, \
                             0x20,0x02,0x00,0x20,0x02,0x00
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(4) = 204
Ext_User_Prm_Data_Ref(5) = 52
Ext_User_Prm_Data_Ref(4) = 206
Ext_User_Prm_Data_Ref(5) = 53
Ext_User_Prm_Data_Ref(7) = 208
Ext_User_Prm_Data_Ref(8) = 52
Ext_User_Prm_Data_Ref(7) = 210
Ext_User_Prm_Data_Ref(8) = 53
Ext_User_Prm_Data_Ref(8) = 212
Ext_User_Prm_Data_Ref(11) = 52
Ext_User_Prm_Data_Ref(8) = 214
Ext_User_Prm_Data_Ref(11) = 53
EndModule
Module = "PFC Buerkert 8644 monost. 8DO V1" 0x00,0x00,0x00,0x00
714
Ext_Module_Prm_Data_Len = 12
Ext_User_Prm_Data_Const(0) = 0x60,0x02,0x00,0x60,0x02,0x00, \
                             0x60,0x02,0x00,0x60,0x02,0x00
EndModule
Module = "Buerkert 8644 monost. 8DO V2" 0x20
715
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x23,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(1) = 208
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(1) = 210
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(1) = 212
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(1) = 214
Ext_User_Prm_Data_Ref(2) = 59
EndModule
Module = "PFC Buerkert 8644 monost. 8DO V2" 0x00
716
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x63,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "Buerkert 8644 monost. 16DO" 0x21
717
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x22,0x02,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(2) = 52
Ext_User_Prm_Data_Ref(2) = 53
Ext_User_Prm_Data_Ref(2) = 54
Ext_User_Prm_Data_Ref(2) = 55
Ext_User_Prm_Data_Ref(2) = 56
Ext_User_Prm_Data_Ref(2) = 57
Ext_User_Prm_Data_Ref(2) = 58
Ext_User_Prm_Data_Ref(2) = 59
Ext_User_Prm_Data_Ref(3) = 60
Ext_User_Prm_Data_Ref(3) = 61
Ext_User_Prm_Data_Ref(3) = 62
Ext_User_Prm_Data_Ref(3) = 63
Ext_User_Prm_Data_Ref(3) = 64
Ext_User_Prm_Data_Ref(3) = 65
Ext_User_Prm_Data_Ref(3) = 66
Ext_User_Prm_Data_Ref(3) = 67
EndModule
Module = "PFC Buerkert 8644 monost. 16DO" 0x00
718
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x62,0x02,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-550 2AO/0-10V" 0x61
5500
Info_Text = "Order-No: 75x-550; 2-Channel Analog Output Module 0-10 V; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-550 2AO/0-10V RA" 0xF2
5501
Info_Text = "Order-No: 75x-550; 2-Channel Analog Output Module 0-10 V; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-550 2AO/0-10V" 0x00
5502
Info_Text = "Order-No: 75x-550; 2-Channel Analog Output Module 0-10 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x80,0x00 
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-552 2AO/0-20mA" 0x61
5520
Info_Text = "Order-No: 75x-552; 2-Channel Analog Output Module 0-20 mA; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x82,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-552 2AO/0-20mA RA" 0xF2
5521
Info_Text = "Order-No: 75x-552; 2-Channel Analog Output Module 0-20 mA; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x82,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-552 2AO/0-20mA" 0x00
5522
Info_Text = "Order-No: 75x-552; 2-Channel Analog Output Module 0-20 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x82,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-553 4AO/0-20mA" 0x63
5530
Info_Text = "Order-No: 75x-553; 4-Channel Analog Output Module 0-20 mA; standard mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x83,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "75x-553 4AO/0-20mA RA" 0xF5
5531
Info_Text = "Order-No: 75x-553; 4-Channel Analog Output Module 0-20 mA; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x83,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "PFC 75x-553 4AO/0-20mA" 0x00
5532
Info_Text = "Order-No: 75x-553; 4-Channel Analog Output Module 0-20 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x83,0x00 
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-554 2AO/4-20mA" 0x61
5540
Info_Text = "Order-No: 75x-554; 2-Channel Analog Output Module 4-20 mA; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x84,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-554 2AO/4-20mA RA" 0xF2
5541
Info_Text = "Order-No: 75x-554; 2-Channel Analog Output Module 4-20 mA; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x84,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-554 2AO/4-20mA" 0x00
5542
Info_Text = "Order-No: 75x-554; 2-Channel Analog Output Module 4-20 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x84,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-555 4AO/4-20mA" 0x63
5550
Info_Text = "Order-No: 75x-555; 4-Channel Analog Output Module 4-20 mA; standard mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x85,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "75x-555 4AO/4-20mA RA" 0xF5
5551
Info_Text = "Order-No: 75x-555; 4-Channel Analog Output Module 4-20 mA; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x85,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "PFC 75x-555 4AO/4-20mA" 0x00
5552
Info_Text = "Order-No: 75x-555; 4-Channel Analog Output Module 4-20 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x85,0x00 
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-556 2AO/+/-10V" 0x61
5560
Info_Text = "Order-No: 75x-556; 2-Channel Analog Output Module +/-10 V; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x86,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 100
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 101
EndModule
Module = "75x-556 2AO/+/-10V RA" 0xF2
5561
Info_Text = "Order-No: 75x-556; 2-Channel Analog Output Module +/-10 V; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x86,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(2) = 100
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 101
EndModule
Module = "PFC 75x-556 2AO/+/-10V" 0x00
5562
Info_Text = "Order-No: 75x-556; 2-Channel Analog Output Module +/-10 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x86,0x00 
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-557 4AO/+/-10V" 0x63
5570
Info_Text = "Order-No: 75x-557; 4-Channel Analog Output Module +/-10 V; standard mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x87,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 100
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 101
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 102
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 103
EndModule
Module = "75x-557 4AO/+/-10V RA" 0xF5
5571
Info_Text = "Order-No: 75x-557; 4-Channel Analog Output Module +/-10 V; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x87,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 100
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 101
Ext_User_Prm_Data_Ref(1) = 205
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 102
Ext_User_Prm_Data_Ref(1) = 206
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 103
EndModule
Module = "PFC 75x-557 4AO/+/-10V" 0x00
5572
Info_Text = "Order-No: 75x-557; 4-Channel Analog Output Module +/-10 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x87,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-559 4AO/0-10 V" 0x63
5590
Info_Text = "Order-No: 75x-559; 4-Channel Analog Output Module 0-10 V; standard mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x89,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "75x-559 4AO/0-10V RA" 0xF5
5591
Info_Text = "Order-No: 75x-559; 4-Channel Analog Output Module 0-10 V; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x89,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(1) = 204
Ext_User_Prm_Data_Ref(0) = 86
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(1) = 207
Ext_User_Prm_Data_Ref(0) = 87
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "PFC 75x-559 4AO/0-10V" 0x00
5592
Info_Text = "Order-No: 75x-559; 4-Channel Analog Output Module 0-10 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x89,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-560 2AO/0-10V/100mW" 0x61
5600
Info_Text = "Order-No: 75x-560; 2-Channel Analog Output Module 0-10 V, 8-Bit, 10 mA; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x8A,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-560 2AO/0-10V/100mW RA" 0xF2
5601
Info_Text = "Order-No: 75x-560; 2-Channel Analog Output Module 0-10 V, 8-Bit, 10 mA; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x8A,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-560 2AO/0-10V/100mW" 0x00
5602
Info_Text = "Order-No: 75x-560; 2-Channel Analog Output Module 0-10 V, 8-Bit, 10 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x8A,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-562 2AO/0/+/-10V/16Bit" 0xF2
5620
Info_Text = "Bestell-Nr.: 75x-562; 2-Channel Analog Output Module 0-10 V; +/-10 V; 16-Bit; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x8C,0x06,0x80,0x06,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 200
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 125
Ext_User_Prm_Data_Ref(2) = 126
Ext_User_Prm_Data_Ref(2) = 127
Ext_User_Prm_Data_Ref(2) = 128
Ext_User_Prm_Data_Ref(2) = 130
Ext_User_Prm_Data_Ref(3) = 131
Ext_User_Prm_Data_Ref(3) = 132
Ext_User_Prm_Data_Ref(3) = 133
Ext_User_Prm_Data_Ref(6) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 125
Ext_User_Prm_Data_Ref(4) = 126
Ext_User_Prm_Data_Ref(4) = 127
Ext_User_Prm_Data_Ref(4) = 128
Ext_User_Prm_Data_Ref(4) = 130
Ext_User_Prm_Data_Ref(5) = 131
Ext_User_Prm_Data_Ref(5) = 132
Ext_User_Prm_Data_Ref(5) = 133
Ext_User_Prm_Data_Ref(8) = 93
EndModule
Module = "PFC 75x-562 2AO/0/+/-10V/16Bit" 0x00
5621
Info_Text = "Bestell-Nr.: 75x-562; 2-Channel Analog Output Module 0-10 V; +/-10 V; 16-Bit; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x8C,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-563 2AO/0/4-20mA/16Bit" 0xF2
5630
Info_Text = "Bestell-Nr.: 75x-563; 2-Channel Analog Output Module 0/4-20 mA; 6-18 V; 16-Bit; extended mapping"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x8D,0x16,0x80,0x16,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(0) = 84
Ext_User_Prm_Data_Ref(2) = 125
Ext_User_Prm_Data_Ref(2) = 126
Ext_User_Prm_Data_Ref(2) = 127
Ext_User_Prm_Data_Ref(2) = 129
Ext_User_Prm_Data_Ref(2) = 130
Ext_User_Prm_Data_Ref(3) = 131
Ext_User_Prm_Data_Ref(3) = 132
Ext_User_Prm_Data_Ref(3) = 133
Ext_User_Prm_Data_Ref(6) = 92
Ext_User_Prm_Data_Ref(1) = 202
Ext_User_Prm_Data_Ref(0) = 85
Ext_User_Prm_Data_Ref(4) = 125
Ext_User_Prm_Data_Ref(4) = 126
Ext_User_Prm_Data_Ref(4) = 127
Ext_User_Prm_Data_Ref(4) = 129
Ext_User_Prm_Data_Ref(4) = 130
Ext_User_Prm_Data_Ref(5) = 131
Ext_User_Prm_Data_Ref(5) = 132
Ext_User_Prm_Data_Ref(5) = 133
Ext_User_Prm_Data_Ref(8) = 93
EndModule
Module = "PFC 75x-563 2AO/0/4-20mA/16Bit" 0x00
5631
Info_Text = "Bestell-Nr.: 75x-563 2-Channel Analog Output Module 0/4-20 mA; 6-18 V; 16-Bit; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x8D,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-585 2AO/0-20mA/EEx i" 0x61
5850
Info_Text = "Order-No: 75x-585; 2-Channel Analog Output Module 0-20 mA; EEx i; standard mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xA3,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-585 2AO/0-20mA/EEx i RA" 0xF2
5851
Info_Text = "Order-No: 75x-585; 2-Channel Analog Output Module 0-20 mA; EEx i; extended mapping"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xA3,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 201
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(1) = 203
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-585 2AO/0-20mA/EEx i" 0x00
5852
Info_Text = "Order-No: 75x-585; 2-Channel Analog Output Module 0-20 mA; EEx i; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xA3,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-5aa 2AO" 0x61
525
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Analog Output Module; standard mapping; Representatives of Series 750 and 753: 550, 552, 554, 556, 560, 585"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
Ext_User_Prm_Data_Ref(0) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(0) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "75x-5aa 2AO RA" 0xF2
526
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Analog Output Module; extended mapping; Representatives of Series 750 and 753: 550, 552, 554, 556, 560, 585"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0x80,0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
Ext_User_Prm_Data_Ref(0) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(0) = 202
Ext_User_Prm_Data_Ref(4) = 93
EndModule
Module = "PFC 75x-5aa 2AO" 0x00
527
Info_Text = "Order-No: 75x-5xx; Generic 2-Channel Analog Output Module; assignment to local PLC; Representatives of Series 750 and 753: 550, 552, 554, 556, 560, 585"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x80,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
EndModule
Module = "75x-5aa 4AO" 0x63
528
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Analog Output Module; standard mapping; Representatives of Series 750 and 753: 551, 553, 557, 559"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x81,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
Ext_User_Prm_Data_Ref(0) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(0) = 202
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(0) = 204
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(0) = 206
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "75x-5aa 4AO RA" 0xF5
529
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Analog Output Module; extended mapping; Representatives of Series 750 and 753: 551, 553, 557, 559"
Ext_Module_Prm_Data_Len = 10
Ext_User_Prm_Data_Const(0) = 0x20,0x81,0x00,0x00,0x00,0x00,\
                                       0x00,0x00,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
Ext_User_Prm_Data_Ref(0) = 200
Ext_User_Prm_Data_Ref(2) = 92
Ext_User_Prm_Data_Ref(0) = 202
Ext_User_Prm_Data_Ref(4) = 93
Ext_User_Prm_Data_Ref(0) = 204
Ext_User_Prm_Data_Ref(6) = 94
Ext_User_Prm_Data_Ref(0) = 206
Ext_User_Prm_Data_Ref(8) = 95
EndModule
Module = "PFC 75x-5aa 4AO" 0x00
530
Info_Text = "Order-No: 75x-5xx; Generic 4-Channel Analog Output Module; assignment to local PLC; Representatives of Series 750 and 753: 551, 553, 557, 559"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x81,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 69
EndModule
Module = "750-610 Supply 24V DC/DIA" 0x00
6100
Info_Text = "Order-No: 75x-610; Supply Module DC 24 V, max. 6.3 A; fuse carrier; diagnosis"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "750-610 Dia. to I-PI" 0x10
6101
Info_Text = "Order-No: 75x-610; Supply Module DC 24 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*750-610 Dia. to I-PI" 0x00
6102
Info_Text = "Order-No: 75x-610; Supply Module DC 24 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 750-610 Dia. to I-PI" 0x00
6103
Info_Text = "Order-No: 75x-610; Supply Module DC 24 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "750-611 Supply 230V AC/DIA" 0x00
6110
Info_Text = "Order-No: 75x-611; Supply Module AC 230 V, max. 6.3 A; fuse carrier; diagnosis"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "750-611 Dia. to I-PI" 0x10
6111
Info_Text = "Order-No: 75x-611; Supply Module AC 230 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; allocation of further 6 bit for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "*750-611 Dia. to I-PI" 0x00
6112
Info_Text = "Order-No: 75x-611; Supply Module AC 230 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; mapped into further allocated bits for digital inputs"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 750-611 Dia. to I-PI" 0x00
6113
Info_Text = "Order-No: 75x-611; Supply Module AC 230 V, max. 6.3 A; fuse carrier; 2 bit diagnosis within input process image; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-630 SSI-Interface" 0x93
6300
Info_Text = "Order-No: 75x-630; SSI Transmitter Interface Module; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC0,0x3A,0x18
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "75x-630 SSI-Interface RA" 0xF2
6301
Info_Text = "Order-No: 75x-630; SSI Transmitter Interface Module; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC0,0x3A,0x18
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-630 SSI-Interface" 0x00
6302
Info_Text = "Order-No: 75x-630; SSI Transmitter Interface Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC0,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-631 Encoder-Interface" 0xB5
6310
Info_Text = "Order-No: 75x-631; Incremental Encoder Interface Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC1,0x22,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-631 Encoder-Interface" 0x00
6311
Info_Text = "Order-No: 75x-631; Incremental Encoder Interface Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC1,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-634 Encoder-Interface" 0xB5
6340
Info_Text = "Order-No: 75x-634; Incremental Encoder Interface Module, DC 24 V"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC4,0x22,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-634 Encoder-Interface" 0x00
6341
Info_Text = "Order-No: 75x-634; Incremental Encoder Interface Module, DC 24 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC4,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-635 Dig. Impuls-Interface" 0xB3
6350
Info_Text = "Order-No: 75x-635; Digital Impulse Interface Module, DC 24 V"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC5,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-635 Dig. Impuls-Intf." 0x00
6351
Info_Text = "Order-No: 75x-635; Digital Impulse Interface Module, DC 24 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC5,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-636 DC-Drive 24V DC/5A" 0xF2
6360
Info_Text = "Order-No: 75x-636; DC Drive Controller DC 24 V, 5 A"
Ext_Module_Prm_Data_Len = 2
Ext_User_Prm_Data_Const(0) = 0x20,0xC6
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-636 DC-Drive 24V DC/5A" 0x00
6361
Info_Text = "Order-No: 75x-636; DC Drive Controller DC 24 V, 5 A; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC6,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-637 Encoder-Interface" 0xF2
6370
Info_Text = "Order-No: 75x-637; Incremental Encoder Interface Module, RS 422"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC7,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-637 Encoder-Interface" 0x00
6371
Info_Text = "Order-No: 75x-637; Incremental Encoder Interface Module, RS 422; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC7,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-638 U/D-Counter" 0xF2
6380
Info_Text = "Order-No: 75x-638; 2-Channel Up /Down Counter Module, DC 24 V, 500 Hz"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC8,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-638 U/D-Counter" 0x00
6381
Info_Text = "Order-No: 75x-638; 2-Channel Up /Down Counter Module, DC 24 V, 500 Hz; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC8,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-639 1DO/24V DC/FM/PT" 0xF1
6390
Info_Text = "Order-No: 75x-639; 1-Channel Pulse Train Module, DC 24 V"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC9,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-639/1DO 24V DC/FM/PT" 0x00
6391
Info_Text = "Order-No: 75x-639; 1-Channel Pulse Train Module, DC 24 V; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC9,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-640 RTC-Module" 0xB5
6400
Info_Text = "Order-No: 75x-640; Real time clock"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xCA,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-640 RTC-Module" 0x00
6401
Info_Text = "Order-No: 75x-640; Real time clock; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xCA,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-641 DALI/DSI-Master" 0xB5
6410
Info_Text = "Order-No: 75x-641; DALI /DSI Master Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xCB,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-641 DALI/DSI-Master" 0x00
6411
Info_Text = "Order-No: 75x-641; DALI /DSI Master Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xCB,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-642 ENOCEAN RF-Modul" 0xB3
6420
Info_Text = "Order-No: 75x-642; RF-Receiver EnOcean Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xCC,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-642 ENOCEAN RF-Modul" 0x00
6421
Info_Text = "Order-No: 75x-642; RF-Receiver EnOcean Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xCC,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-643 MP-Bus-Master" 0xB7
6430
Info_Text = "Order-No: 75x-643; MP Bus (Multi Point Bus) Master module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xCD,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-643 MP-Bus-Master" 0x00
6431
Info_Text = "Order-No: 75x-643; MP Bus (Multi Point Bus) Master module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xCD,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-644 Bluetooth 12 Byte PI" 0xC2,0x8B,0x8B,0x0A,0x0A
6440
Info_Text = "Order-No: 75x-644; Bluetooth/RF-Transceiver Module; Protocol: Bluetooth 2.0+EDR; Profils: WAGO Realtime (L2CAP), SPP, PAN; 12 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xCE,0x0C,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 123
EndModule
Module = "75x-644 Bluetooth 24 Byte PI" 0xC2,0x97,0x97,0x0A,0x0A
6441
Info_Text = "Order-No: 75x-644; Bluetooth/RF-Transceiver Module; Protocol: Bluetooth 2.0+EDR; Profils: WAGO Realtime (L2CAP), SPP, PAN; 24 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xCE,0x18,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 124
EndModule
Module = "75x-644 Bluetooth 48 Byte PI" 0xC2,0xAF,0xAF,0x0A,0x0A
6442
Info_Text = "Order-No: 75x-644; Bluetooth/RF-Transceiver Module; Protocol: Bluetooth 2.0+EDR; Profils: WAGO Realtime (L2CAP), SPP, PAN; 48 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xCE,0x30,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 124
EndModule
Module = "PFC 75x-644 Bluetooth" 0x00
6443
Info_Text = "Order-No: 75x-644; Bluetooth/RF-Transceiver Module; Protocol: Bluetooth 2.0+EDR; Profils: WAGO Realtime (L2CAP), SPP, PAN; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xCE,0x00
EndModule
Module = "75x-645 2AI/2DO/VIB" 0xF5
6450
Info_Text = "Order-No: 75x-645; 2-Channel Vibration Velocity/Bearing Condition Monitoring VIB I/O"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xCF,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-645 2AI/2DO/VIB" 0x00
6451
Info_Text = "Order-No: 75x-645; 2-Channel Vibration Velocity/Bearing Condition Monitoring VIB I/O; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xCF,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-646 KNX/EIB/TP1" 0xC2,0x97,0x97,0x0A,0x0A
6460
Info_Text = "Order-No: 75x-646; KNX/EIB/TP1 Module; 24 byte input and output image"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD0,0x00,0x00
EndModule
Module = "PFC 75x-646 KNX/EIB/TP1" 0x00
6461
Info_Text = "Order-No: 75x-646; KNX/EIB/TP1 Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD0,0x00
EndModule
Module = "75x-650 RS232C-Intf. 5 Byte" 0xB5
6500
Info_Text = "Order-No: 75x-650/000-001, 75x-650/000-016; Serial Interface RS 232 C Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD4,0x36,0x03
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "75x-650 RS232C-Intf. 3 Byte" 0xB3
6501
Info_Text = "Order-No: 75x-650; Serial Interface RS 232 C Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD4,0x36,0x03
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-650 RS232C-Interface" 0x00
6502
Info_Text = "Order-No: 75x-650; Serial Interface RS 232 C Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD4,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-651 TTY-Interface 5 Byte" 0xB5
6510
Info_Text = "Order-No: 75x-651/000-001; TTY Interface Module, 20 mA Current Loop"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD5,0x36,0x02
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "75x-651 TTY-Interface 3 Byte" 0xB3
6511
Info_Text = "Order-No: 75x-651; TTY Interface Module, 20 mA Current Loop"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD5,0x36,0x02
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-651 TTY-Interface" 0x00
6512
Info_Text = "Order-No: 75x-651; TTY Interface Module, 20 mA Current Loop; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD5,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-653 RS485-Interface 5 Byte" 0xB5
6530
Info_Text = "Order-No: 75x-653; Serial Interface RS 485 Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD7,0x36,0x03
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "75x-653 RS485-Interface 3 Byte" 0xB3
6531
Info_Text = "Order-No: 75x-653; Serial Interface RS 485 Module"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD7,0x36,0x03
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
EndModule
Module = "PFC 75x-653 RS485-Interface" 0x00
6532
Info_Text = "Order-No: 75x-653; Serial Interface RS 485 Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD7,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-654 Data Exchange Module" 0xF1
6540
Info_Text = "Order-No: 75x-654; Data Exchange Module; standard mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD8,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-654 Data Exchange Module RA" 0xF2
6541
Info_Text = "Order-No: 75x-654; Data Exchange Module; extended mapping"
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xD8,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "PFC 75x-654 Data Exch. Module" 0x00
6542
Info_Text = "Order-No: 75x-654; Data Exchange Module; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD8,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-655 ASI-Master 12 Byte PI" 0xC2,0x8B,0x8B,0x0A,0x0A
6550
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 12 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x0C,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 120
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "75x-655 ASI-Master 20 Byte PI" 0xC2,0x93,0x93,0x0A,0x0A
6551
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 20 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x14,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 121
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "75x-655 ASI-Master 24 Byte PI" 0xC2,0x97,0x97,0x0A,0x0A
6552
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 24 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x18,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 121
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "75x-655 ASI-Master 32 Byte PI" 0xC2,0x9F,0x9F,0x0A,0x0A
6553
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 32 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x20,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 121
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "75x-655 ASI-Master 40 Byte PI" 0xC2,0xA7,0xA7,0x0A,0x0A
6554
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 40 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x28,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 121
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "75x-655 ASI-Master 48 Byte PI" 0xC2,0xAF,0xAF,0x0A,0x0A
6555
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; 48 byte input and output image"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xD9,0x30,0x06,0x01,0x00
Ext_User_Prm_Data_Ref(0) = 16
Ext_User_Prm_Data_Ref(3) = 121
Ext_User_Prm_Data_Ref(3) = 122
EndModule
Module = "PFC 75x-655 ASI-Master " 0x00
6556
Info_Text = "Order-No: 75x-655; AS-Interface Master (M3) V.2.1; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xD9,0x00
EndModule
Module = "75x-660 8FDI/24V DC" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6600
Info_Text = "Order-No: 75x-660/000-001; Safe 8-Channel Digital Input Module DC 24 V; PROFIsafe V1.3"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xDE,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 154
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 158
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 163
F_ParamDescCRC              = 48590
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 75x-660 8FDI/24V DC" 0x00
6601
Info_Text = "Order-No: 75x-660/000-001; Safe 8-Channel Digital Input Module DC 24 V; PROFIsafe V1.3; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xDE,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-661 4FDI/24V DC" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6610
Info_Text = "Order-No: 75x-661/000-002; Safe 4-Channel Digital Input Module DC 24 V; PROFIsafe V2.0"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xDF,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 155
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 159
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 164
F_ParamDescCRC              = 3802
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 75x-661 4FDI/24V DC" 0x00
6611
Info_Text = "Order-No: 75x-661/000-002; Safe 4-Channel Digital Input Module DC 24 V; PROFIsafe V2.0; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xDF,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-662 8FDI/24V DC" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6620
Info_Text = "Order-No: 75x-662/000-002; Safe 8-Channel Digital Input Module DC 24 V; PROFIsafe V2.0"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xE0,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 155
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 159
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 164
F_ParamDescCRC              = 3802
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 75x-662 8FDI/24V DC" 0x00
6621
Info_Text = "Order-No: 75x-662/000-002; Safe 8-Channel Digital Input Module DC 24 V; PROFIsafe V2.0; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE0,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-665 4FDO 0.5A/4FDI 24V DC" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6650
Info_Text = "Order-No: 75x-665/000-001; Safe 4-Channel Digital Input Module DC 24 V and Output Module DC 24 V, 0.5 A; PROFIsafe V2.0"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xE3,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 154
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 158
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 163
F_ParamDescCRC              = 48590
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 75x-665 4FDO/4FDI 24V DC" 0x00
6651
Info_Text = "Order-No: 75x-665/000-001; Safe 4-Channel Digital Input Module DC 24 V and Output Module DC 24 V, 0.5 A; PROFIsafe V2.0; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE3,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-666 1FDO 10A/2FDI/2FDO" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6660
Info_Text = "Order-No: 75x-666/000-001; Safe Power Switch Module DC 24 V, 10 A; PROFIsafe V1.3; additional 2 safe input channels DC 24 V und 2 safe output channels DC 24 V, 0.5 A"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xE4,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 154
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 158
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 163
F_ParamDescCRC              = 48590
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 75x-666 1FDO/2FDI/2FDO" 0x00
6661
Info_Text = "Order-No: 75x-666/000-001; Safe Power Switch Module DC 24 V, 10 A; PROFIsafe V1.3; additional 2 safe input channels DC 24 V und 2 safe output channels DC 24 V, 0.5 A; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE4,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-667 4FDO 0.5A/4FDI 24V DC" 0xC4,0x84,0x84,0x05,0x0A,0x05,0x0A
6670
Info_Text = "Order-No: 75x-667/000-002; Safe 4-Channel Digital Input Module DC 24 V and Output Module DC 24 V, 2.0 A; PROFIsafe V2.0"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x20,0xE5,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(0) = 16
F_Ext_Module_Prm_Data_Len = 14
F_Ext_User_Prm_Data_Const(0) = 0x0E,0x05,0x00,0x00,0x00,0x00,0x00, \
                               0x00,0x00,0x00,0x00,0x00,0x00,0x00
F_Ext_User_Prm_Data_Ref(2)  = 150
F_Ext_User_Prm_Data_Ref(4)  = 151
F_Ext_User_Prm_Data_Ref(4)  = 152
F_Ext_User_Prm_Data_Ref(4)  = 153
F_Ext_User_Prm_Data_Ref(4)  = 155
F_Ext_User_Prm_Data_Ref(5)  = 156
F_Ext_User_Prm_Data_Ref(5)  = 159
F_Ext_User_Prm_Data_Ref(6)  = 160
F_Ext_User_Prm_Data_Ref(8)  = 161
F_Ext_User_Prm_Data_Ref(10) = 162
F_Ext_User_Prm_Data_Ref(12) = 164
F_ParamDescCRC              = 3802
F_IO_StructureDescCRC       = 55196
EndModule
Module = "PFC 753-667 4FDO 0.5A/4FDI/24V" 0x00
6671
Info_Text = "Order-No: 75x-667/000-002; Safe 4-Channel Digital Input Module DC 24 V and Output Module DC 24 V, 2.0 A; PROFIsafe V2.0; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE5,0x00
Ext_User_Prm_Data_Ref(0) = 11
EndModule
Module = "75x-670 Stepper/RS422/24V DC" 0xC2,0x8B,0x8B,0x0A,0x0A
6700
Info_Text = "Order-No: 75x-670; Stepper Controller RS-422; DC 24 V, 20 mA"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xE8,0x0C,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0)  = 16
EndModule
Module = "PFC 75x-670 Stepper/RS422/24V DC" 0x00
6701
Info_Text = "Order-No: 75x-670; Stepper Controller RS-422; DC 24 V, 20 mA; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE8,0x00
EndModule
Module = "75x-671 Stepper/24V DC/1A" 0xC2,0x8B,0x8B,0x0A,0x0A
6710
Info_Text = "Order-No: 75x-671; Stepper Controller DC 24 V, 1.5 A"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xE9,0x0C,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0)  = 16
EndModule
Module = "PFC 75x-671 Stepper/24V DC/1A" 0x00
6711
Info_Text = "Order-No: 75x-671; Stepper Controller DC 24 V, 1.5 A; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xE9,0x00
EndModule
Module = "75x-672 Stepper/70V DC/7.5A" 0xC2,0x8B,0x8B,0x0A,0x0A
6720
Info_Text = "Order-No: 75x-672; Stepper Controller DC 70 V, 7.5 A"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xEA,0x0C,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0)  = 16
EndModule
Module = "PFC 75x-672 Stepper/70V DC/7.5A" 0x00
6721
Info_Text = "Order-No: 75x-672; Stepper Controller DC 70 V, 7.5 A; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xEA,0x00
EndModule
Module = "75x-673 Servo/70V DC/7.5A/INC" 0xC2,0x8B,0x8B,0x0A,0x0A
6730
Info_Text = "Order-No: 75x-673; Servo DC 70 V, 7.5 A; Encoder Input"
Ext_Module_Prm_Data_Len = 6
Ext_User_Prm_Data_Const(0) = 0x20,0xEB,0x0C,0x86,0x01,0x00
Ext_User_Prm_Data_Ref(0)  = 16
EndModule
Module = "PFC 75x-673 Servo/70V DC/7.5A" 0x00
6731
Info_Text = "Order-No: 75x-673; Servo DC 70 V, 7.5 A; Encoder Input; assignment to local PLC"
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xEB,0x00
EndModule
Module = "75x-6aa SF" 0xF2
600
Ext_Module_Prm_Data_Len = 4
Ext_User_Prm_Data_Const(0) = 0x20,0xC0,0x00,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 70
EndModule
Module = "PFC 75x-6aa SF" 0x00
601
Ext_Module_Prm_Data_Len = 3
Ext_User_Prm_Data_Const(0) = 0x60,0xC0,0x00
Ext_User_Prm_Data_Ref(0) = 11
Ext_User_Prm_Data_Ref(1) = 70
EndModule
Module = "SEW-Process-Object" 0xC6,0x85,0x85,        \
                              0x06,0x06,0x06,0x06,   \
                              0x06,0x06
719
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "SEW-Parameter-Object" 0xC8,0x87,0x87,      \
                                0x06,0x06,0x06,0x06, \
                                0x06,0x06,0x06,0x06
720
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Inp. (Boolean)" 0x81,0x80,0x01
1000
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Boolean)" 0x81,0x81,0x20
1001
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Inp. (Boolean)" 0x81,0x82,0x20
1002
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Boolean)" 0x81,0x83,0x20
1003
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Inp. (Boolean)" 0x81,0x84,0x20
1004
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Boolean)" 0x81,0x85,0x20
1005
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Inp. (Boolean)" 0x81,0x86,0x20
1006
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Boolean)" 0x81,0x87,0x20
1007
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Inp. (Boolean)" 0x81,0x88,0x20
1008
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Boolean)" 0x81,0x89,0x20
1009
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Inp. (Boolean)" 0x81,0x8A,0x20
1010
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Boolean)" 0x81,0x8B,0x20
1011
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Inp. (Boolean)" 0x81,0x8C,0x20
1012
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Boolean)" 0x81,0x8D,0x20
1013
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Inp. (Boolean)" 0x81,0x8E,0x20
1014
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Boolean)" 0x81,0x8F,0x20
1015
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Inp. (Boolean)" 0x81,0x90,0x20
1016
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Boolean)" 0x81,0x91,0x20
1017
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Inp. (Boolean)" 0x81,0x92,0x20
1018
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Boolean)" 0x81,0x93,0x20
1019
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Inp. (Boolean)" 0x81,0x94,0x20
1020
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Boolean)" 0x81,0x95,0x20
1021
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Inp. (Boolean)" 0x81,0x96,0x20
1022
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Boolean)" 0x81,0x97,0x20
1023
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Inp. (Boolean)" 0x81,0x98,0x20
1024
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Boolean)" 0x81,0x99,0x20
1025
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Inp. (Boolean)" 0x81,0x9A,0x20
1026
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Boolean)" 0x81,0x9B,0x20
1027
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Inp. (Boolean)" 0x81,0x9C,0x20
1028
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Boolean)" 0x81,0x9D,0x20
1029
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Inp. (Boolean)" 0x81,0x9E,0x20
1030
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Boolean)" 0x81,0x9F,0x20
1031
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Inp. (Boolean)" 0x81,0xA0,0x20
1032
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Boolean)" 0x81,0xA1,0x20
1033
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Inp. (Boolean)" 0x81,0xA2,0x20
1034
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Boolean)" 0x81,0xA3,0x20
1035
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Inp. (Boolean)" 0x81,0xA4,0x20
1036
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Boolean)" 0x81,0xA5,0x20
1037
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Inp. (Boolean)" 0x81,0xA6,0x20
1038
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Boolean)" 0x81,0xA7,0x20
1039
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Inp. (Boolean)" 0x81,0xA8,0x20
1040
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Boolean)" 0x81,0xA9,0x20
1041
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Inp. (Boolean)" 0x81,0xAA,0x20
1042
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Boolean)" 0x81,0xAB,0x20
1043
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Inp. (Boolean)" 0x81,0xAC,0x20
1044
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Boolean)" 0x81,0xAD,0x20
1045
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Inp. (Boolean)" 0x81,0xAE,0x20
1046
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Boolean)" 0x81,0xAF,0x20
1047
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Inp. (Boolean)" 0x81,0xB0,0x20
1048
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Boolean)" 0x81,0xB1,0x20
1049
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Inp. (Boolean)" 0x81,0xB2,0x20
1050
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Boolean)" 0x81,0xB3,0x20
1051
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Inp. (Boolean)" 0x81,0xB4,0x20
1052
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Boolean)" 0x81,0xB5,0x20
1053
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Inp. (Boolean)" 0x81,0xB6,0x20
1054
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Boolean)" 0x81,0xB7,0x20
1055
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Inp. (Boolean)" 0x81,0xB8,0x20
1056
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Boolean)" 0x81,0xB9,0x20
1057
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Inp. (Boolean)" 0x81,0xBA,0x20
1058
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Boolean)" 0x81,0xBB,0x20
1059
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Inp. (Boolean)" 0x81,0xBC,0x20
1060
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Boolean)" 0x81,0xBD,0x20
1061
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Inp. (Boolean)" 0x81,0xBE,0x20
1062
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Boolean)" 0x81,0xBF,0x20
1063
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Inp. (Integer8)" 0x81,0x80,0x02
1064
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Integer8)" 0x81,0x81,0x21
1065
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Inp. (Integer8)" 0x81,0x82,0x21
1066
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Integer8)" 0x81,0x83,0x21
1067
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Inp. (Integer8)" 0x81,0x84,0x21
1068
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Integer8)" 0x81,0x85,0x21
1069
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Inp. (Integer8)" 0x81,0x86,0x21
1070
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Integer8)" 0x81,0x87,0x21
1071
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Inp. (Integer8)" 0x81,0x88,0x21
1072
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Integer8)" 0x81,0x89,0x21
1073
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Inp. (Integer8)" 0x81,0x8A,0x21
1074
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Integer8)" 0x81,0x8B,0x21
1075
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Inp. (Integer8)" 0x81,0x8C,0x21
1076
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Integer8)" 0x81,0x8D,0x21
1077
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Inp. (Integer8)" 0x81,0x8E,0x21
1078
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Integer8)" 0x81,0x8F,0x21
1079
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Inp. (Integer8)" 0x81,0x90,0x21
1080
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Integer8)" 0x81,0x91,0x21
1081
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Inp. (Integer8)" 0x81,0x92,0x21
1082
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Integer8)" 0x81,0x93,0x21
1083
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Inp. (Integer8)" 0x81,0x94,0x21
1084
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Integer8)" 0x81,0x95,0x21
1085
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Inp. (Integer8)" 0x81,0x96,0x21
1086
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Integer8)" 0x81,0x97,0x21
1087
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Inp. (Integer8)" 0x81,0x98,0x21
1088
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Integer8)" 0x81,0x99,0x21
1089
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Inp. (Integer8)" 0x81,0x9A,0x21
1090
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Integer8)" 0x81,0x9B,0x21
1091
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Inp. (Integer8)" 0x81,0x9C,0x21
1092
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Integer8)" 0x81,0x9D,0x21
1093
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Inp. (Integer8)" 0x81,0x9E,0x21
1094
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Integer8)" 0x81,0x9F,0x21
1095
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Inp. (Integer8)" 0x81,0xA0,0x21
1096
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Integer8)" 0x81,0xA1,0x21
1097
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Inp. (Integer8)" 0x81,0xA2,0x21
1098
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Integer8)" 0x81,0xA3,0x21
1099
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Inp. (Integer8)" 0x81,0xA4,0x21
1100
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Integer8)" 0x81,0xA5,0x21
1101
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Inp. (Integer8)" 0x81,0xA6,0x21
1102
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Integer8)" 0x81,0xA7,0x21
1103
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Inp. (Integer8)" 0x81,0xA8,0x21
1104
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Integer8)" 0x81,0xA9,0x21
1105
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Inp. (Integer8)" 0x81,0xAA,0x21
1106
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Integer8)" 0x81,0xAB,0x21
1107
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Inp. (Integer8)" 0x81,0xAC,0x21
1108
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Integer8)" 0x81,0xAD,0x21
1109
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Inp. (Integer8)" 0x81,0xAE,0x21
1110
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Integer8)" 0x81,0xAF,0x21
1111
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Inp. (Integer8)" 0x81,0xB0,0x21
1112
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Integer8)" 0x81,0xB1,0x21
1113
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Inp. (Integer8)" 0x81,0xB2,0x21
1114
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Integer8)" 0x81,0xB3,0x21
1115
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Inp. (Integer8)" 0x81,0xB4,0x21
1116
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Integer8)" 0x81,0xB5,0x21
1117
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Inp. (Integer8)" 0x81,0xB6,0x21
1118
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Integer8)" 0x81,0xB7,0x21
1119
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Inp. (Integer8)" 0x81,0xB8,0x21
1120
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Integer8)" 0x81,0xB9,0x21
1121
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Inp. (Integer8)" 0x81,0xBA,0x21
1122
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Integer8)" 0x81,0xBB,0x21
1123
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Inp. (Integer8)" 0x81,0xBC,0x21
1124
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Integer8)" 0x81,0xBD,0x21
1125
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Inp. (Integer8)" 0x81,0xBE,0x21
1126
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Integer8)" 0x81,0xBF,0x21
1127
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Integer16)" 0x81,0x81,0x03
1128
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Integer16)" 0x81,0x83,0x22
1129
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Integer16)" 0x81,0x85,0x22
1130
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Integer16)" 0x81,0x87,0x22
1131
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Integer16)" 0x81,0x89,0x22
1132
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Integer16)" 0x81,0x8B,0x22
1133
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Integer16)" 0x81,0x8D,0x22
1134
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Integer16)" 0x81,0x8F,0x22
1135
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Integer16)" 0x81,0x91,0x22
1136
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Integer16)" 0x81,0x93,0x22
1137
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Integer16)" 0x81,0x95,0x22
1138
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Integer16)" 0x81,0x97,0x22
1139
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Integer16)" 0x81,0x99,0x22
1140
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Integer16)" 0x81,0x9B,0x22
1141
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Integer16)" 0x81,0x9D,0x22
1142
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Integer16)" 0x81,0x9F,0x22
1143
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Integer16)" 0x81,0xA1,0x22
1144
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Integer16)" 0x81,0xA3,0x22
1145
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Integer16)" 0x81,0xA5,0x22
1146
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Integer16)" 0x81,0xA7,0x22
1147
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Integer16)" 0x81,0xA9,0x22
1148
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Integer16)" 0x81,0xAB,0x22
1149
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Integer16)" 0x81,0xAD,0x22
1150
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Integer16)" 0x81,0xAF,0x22
1151
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Integer16)" 0x81,0xB1,0x22
1152
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Integer16)" 0x81,0xB3,0x22
1153
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Integer16)" 0x81,0xB5,0x22
1154
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Integer16)" 0x81,0xB7,0x22
1155
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Integer16)" 0x81,0xB9,0x22
1156
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Integer16)" 0x81,0xBB,0x22
1157
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Integer16)" 0x81,0xBD,0x22
1158
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Integer16)" 0x81,0xBF,0x22
1159
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Integer32)" 0x81,0x83,0x04
1160
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Integer32)" 0x81,0x87,0x23
1161
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Integer32)" 0x81,0x8B,0x23
1162
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Integer32)" 0x81,0x8F,0x23
1163
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Integer32)" 0x81,0x93,0x23
1164
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Integer32)" 0x81,0x97,0x23
1165
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Integer32)" 0x81,0x9B,0x23
1166
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Integer32)" 0x81,0x9F,0x23
1167
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Integer32)" 0x81,0xA3,0x23
1168
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Integer32)" 0x81,0xA7,0x23
1169
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Integer32)" 0x81,0xAB,0x23
1170
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Integer32)" 0x81,0xAF,0x23
1171
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Integer32)" 0x81,0xB3,0x23
1172
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Integer32)" 0x81,0xB7,0x23
1173
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Integer32)" 0x81,0xBB,0x23
1174
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Integer32)" 0x81,0xBF,0x23
1175
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Inp. (Unsigned8)" 0x81,0x80,0x05
1176
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Unsigned8)" 0x81,0x81,0x24
1177
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Inp. (Unsigned8)" 0x81,0x82,0x24
1178
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Unsigned8)" 0x81,0x83,0x24
1179
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Inp. (Unsigned8)" 0x81,0x84,0x24
1180
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Unsigned8)" 0x81,0x85,0x24
1181
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Inp. (Unsigned8)" 0x81,0x86,0x24
1182
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Unsigned8)" 0x81,0x87,0x24
1183
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Inp. (Unsigned8)" 0x81,0x88,0x24
1184
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Unsigned8)" 0x81,0x89,0x24
1185
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Inp. (Unsigned8)" 0x81,0x8A,0x24
1186
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Unsigned8)" 0x81,0x8B,0x24
1187
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Inp. (Unsigned8)" 0x81,0x8C,0x24
1188
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Unsigned8)" 0x81,0x8D,0x24
1189
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Inp. (Unsigned8)" 0x81,0x8E,0x24
1190
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Unsigned8)" 0x81,0x8F,0x24
1191
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Inp. (Unsigned8)" 0x81,0x90,0x24
1192
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Unsigned8)" 0x81,0x91,0x24
1193
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Inp. (Unsigned8)" 0x81,0x92,0x24
1194
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Unsigned8)" 0x81,0x93,0x24
1195
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Inp. (Unsigned8)" 0x81,0x94,0x24
1196
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Unsigned8)" 0x81,0x95,0x24
1197
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Inp. (Unsigned8)" 0x81,0x96,0x24
1198
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Unsigned8)" 0x81,0x97,0x24
1199
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Inp. (Unsigned8)" 0x81,0x98,0x24
1200
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Unsigned8)" 0x81,0x99,0x24
1201
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Inp. (Unsigned8)" 0x81,0x9A,0x24
1202
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Unsigned8)" 0x81,0x9B,0x24
1203
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Inp. (Unsigned8)" 0x81,0x9C,0x24
1204
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Unsigned8)" 0x81,0x9D,0x24
1205
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Inp. (Unsigned8)" 0x81,0x9E,0x24
1206
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Unsigned8)" 0x81,0x9F,0x24
1207
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Inp. (Unsigned8)" 0x81,0xA0,0x24
1208
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Unsigned8)" 0x81,0xA1,0x24
1209
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Inp. (Unsigned8)" 0x81,0xA2,0x24
1210
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Unsigned8)" 0x81,0xA3,0x24
1211
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Inp. (Unsigned8)" 0x81,0xA4,0x24
1212
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Unsigned8)" 0x81,0xA5,0x24
1213
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Inp. (Unsigned8)" 0x81,0xA6,0x24
1214
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Unsigned8)" 0x81,0xA7,0x24
1215
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Inp. (Unsigned8)" 0x81,0xA8,0x24
1216
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Unsigned8)" 0x81,0xA9,0x24
1217
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Inp. (Unsigned8)" 0x81,0xAA,0x24
1218
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Unsigned8)" 0x81,0xAB,0x24
1219
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Inp. (Unsigned8)" 0x81,0xAC,0x24
1220
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Unsigned8)" 0x81,0xAD,0x24
1221
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Inp. (Unsigned8)" 0x81,0xAE,0x24
1222
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Unsigned8)" 0x81,0xAF,0x24
1223
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Inp. (Unsigned8)" 0x81,0xB0,0x24
1224
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Unsigned8)" 0x81,0xB1,0x24
1225
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Inp. (Unsigned8)" 0x81,0xB2,0x24
1226
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Unsigned8)" 0x81,0xB3,0x24
1227
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Inp. (Unsigned8)" 0x81,0xB4,0x24
1228
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Unsigned8)" 0x81,0xB5,0x24
1229
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Inp. (Unsigned8)" 0x81,0xB6,0x24
1230
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Unsigned8)" 0x81,0xB7,0x24
1231
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Inp. (Unsigned8)" 0x81,0xB8,0x24
1232
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Unsigned8)" 0x81,0xB9,0x24
1233
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Inp. (Unsigned8)" 0x81,0xBA,0x24
1234
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Unsigned8)" 0x81,0xBB,0x24
1235
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Inp. (Unsigned8)" 0x81,0xBC,0x24
1236
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Unsigned8)" 0x81,0xBD,0x24
1237
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Inp. (Unsigned8)" 0x81,0xBE,0x24
1238
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Unsigned8)" 0x81,0xBF,0x24
1239
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Unsigned16)" 0x81,0x81,0x06
1240
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Unsigned16)" 0x81,0x83,0x25
1241
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Unsigned16)" 0x81,0x85,0x25
1242
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Unsigned16)" 0x81,0x87,0x25
1243
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Unsigned16)" 0x81,0x89,0x25
1244
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Unsigned16)" 0x81,0x8B,0x25
1245
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Unsigned16)" 0x81,0x8D,0x25
1246
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Unsigned16)" 0x81,0x8F,0x25
1247
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Unsigned16)" 0x81,0x91,0x25
1248
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Unsigned16)" 0x81,0x93,0x25
1249
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Unsigned16)" 0x81,0x95,0x25
1250
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Unsigned16)" 0x81,0x97,0x25
1251
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Unsigned16)" 0x81,0x99,0x25
1252
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Unsigned16)" 0x81,0x9B,0x25
1253
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Unsigned16)" 0x81,0x9D,0x25
1254
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Unsigned16)" 0x81,0x9F,0x25
1255
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Unsigned16)" 0x81,0xA1,0x25
1256
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Unsigned16)" 0x81,0xA3,0x25
1257
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Unsigned16)" 0x81,0xA5,0x25
1258
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Unsigned16)" 0x81,0xA7,0x25
1259
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Unsigned16)" 0x81,0xA9,0x25
1260
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Unsigned16)" 0x81,0xAB,0x25
1261
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Unsigned16)" 0x81,0xAD,0x25
1262
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Unsigned16)" 0x81,0xAF,0x25
1263
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Unsigned16)" 0x81,0xB1,0x25
1264
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Unsigned16)" 0x81,0xB3,0x25
1265
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Unsigned16)" 0x81,0xB5,0x25
1266
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Unsigned16)" 0x81,0xB7,0x25
1267
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Unsigned16)" 0x81,0xB9,0x25
1268
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Unsigned16)" 0x81,0xBB,0x25
1269
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Unsigned16)" 0x81,0xBD,0x25
1270
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Unsigned16)" 0x81,0xBF,0x25
1271
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Unsigned32)" 0x81,0x83,0x07
1272
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Unsigned32)" 0x81,0x87,0x26
1273
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Unsigned32)" 0x81,0x8B,0x26
1274
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Unsigned32)" 0x81,0x8F,0x26
1275
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Unsigned32)" 0x81,0x93,0x26
1276
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Unsigned32)" 0x81,0x97,0x26
1277
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Unsigned32)" 0x81,0x9B,0x26
1278
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Unsigned32)" 0x81,0x9F,0x26
1279
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Unsigned32)" 0x81,0xA3,0x26
1280
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Unsigned32)" 0x81,0xA7,0x26
1281
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Unsigned32)" 0x81,0xAB,0x26
1282
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Unsigned32)" 0x81,0xAF,0x26
1283
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Unsigned32)" 0x81,0xB3,0x26
1284
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Unsigned32)" 0x81,0xB7,0x26
1285
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Unsigned32)" 0x81,0xBB,0x26
1286
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Unsigned32)" 0x81,0xBF,0x26
1287
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Inp. (Visib.String)" 0x81,0x80,0x09
1288
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Visib.String)" 0x81,0x81,0x09
1289
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Inp. (Visib.String)" 0x81,0x82,0x09
1290
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Visib.String)" 0x81,0x83,0x09
1291
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Inp. (Visib.String)" 0x81,0x84,0x09
1292
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Visib.String)" 0x81,0x85,0x09
1293
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Inp. (Visib.String)" 0x81,0x86,0x09
1294
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Visib.String)" 0x81,0x87,0x09
1295
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Inp. (Visib.String)" 0x81,0x88,0x09
1296
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Visib.String)" 0x81,0x89,0x09
1297
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Inp. (Visib.String)" 0x81,0x8A,0x09
1298
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Visib.String)" 0x81,0x8B,0x09
1299
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Inp. (Visib.String)" 0x81,0x8C,0x09
1300
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Visib.String)" 0x81,0x8D,0x09
1301
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Inp. (Visib.String)" 0x81,0x8E,0x09
1302
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Visib.String)" 0x81,0x8F,0x09
1303
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Inp. (Visib.String)" 0x81,0x90,0x09
1304
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Visib.String)" 0x81,0x91,0x09
1305
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Inp. (Visib.String)" 0x81,0x92,0x09
1306
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Visib.String)" 0x81,0x93,0x09
1307
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Inp. (Visib.String)" 0x81,0x94,0x09
1308
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Visib.String)" 0x81,0x95,0x09
1309
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Inp. (Visib.String)" 0x81,0x96,0x09
1310
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Visib.String)" 0x81,0x97,0x09
1311
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Inp. (Visib.String)" 0x81,0x98,0x09
1312
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Visib.String)" 0x81,0x99,0x09
1313
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Inp. (Visib.String)" 0x81,0x9A,0x09
1314
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Visib.String)" 0x81,0x9B,0x09
1315
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Inp. (Visib.String)" 0x81,0x9C,0x09
1316
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Visib.String)" 0x81,0x9D,0x09
1317
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Inp. (Visib.String)" 0x81,0x9E,0x09
1318
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Visib.String)" 0x81,0x9F,0x09
1319
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Inp. (Visib.String)" 0x81,0xA0,0x09
1320
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Visib.String)" 0x81,0xA1,0x09
1321
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Inp. (Visib.String)" 0x81,0xA2,0x09
1322
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Visib.String)" 0x81,0xA3,0x09
1323
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Inp. (Visib.String)" 0x81,0xA4,0x09
1324
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Visib.String)" 0x81,0xA5,0x09
1325
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Inp. (Visib.String)" 0x81,0xA6,0x09
1326
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Visib.String)" 0x81,0xA7,0x09
1327
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Inp. (Visib.String)" 0x81,0xA8,0x09
1328
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Visib.String)" 0x81,0xA9,0x09
1329
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Inp. (Visib.String)" 0x81,0xAA,0x09
1330
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Visib.String)" 0x81,0xAB,0x09
1331
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Inp. (Visib.String)" 0x81,0xAC,0x09
1332
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Visib.String)" 0x81,0xAD,0x09
1333
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Inp. (Visib.String)" 0x81,0xAE,0x09
1334
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Visib.String)" 0x81,0xAF,0x09
1335
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Inp. (Visib.String)" 0x81,0xB0,0x09
1336
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Visib.String)" 0x81,0xB1,0x09
1337
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Inp. (Visib.String)" 0x81,0xB2,0x09
1338
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Visib.String)" 0x81,0xB3,0x09
1339
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Inp. (Visib.String)" 0x81,0xB4,0x09
1340
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Visib.String)" 0x81,0xB5,0x09
1341
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Inp. (Visib.String)" 0x81,0xB6,0x09
1342
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Visib.String)" 0x81,0xB7,0x09
1343
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Inp. (Visib.String)" 0x81,0xB8,0x09
1344
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Visib.String)" 0x81,0xB9,0x09
1345
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Inp. (Visib.String)" 0x81,0xBA,0x09
1346
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Visib.String)" 0x81,0xBB,0x09
1347
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Inp. (Visib.String)" 0x81,0xBC,0x09
1348
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Visib.String)" 0x81,0xBD,0x09
1349
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Inp. (Visib.String)" 0x81,0xBE,0x09
1350
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Visib.String)" 0x81,0xBF,0x09
1351
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Inp. (Octet String)" 0x81,0x80,0x0A
1352
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Inp. (Octet String)" 0x81,0x81,0x0A
1353
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Inp. (Octet String)" 0x81,0x82,0x0A
1354
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Inp. (Octet String)" 0x81,0x83,0x0A
1355
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Inp. (Octet String)" 0x81,0x84,0x0A
1356
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Inp. (Octet String)" 0x81,0x85,0x0A
1357
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Inp. (Octet String)" 0x81,0x86,0x0A
1358
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Inp. (Octet String)" 0x81,0x87,0x0A
1359
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Inp. (Octet String)" 0x81,0x88,0x0A
1360
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Inp. (Octet String)" 0x81,0x89,0x0A
1361
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Inp. (Octet String)" 0x81,0x8A,0x0A
1362
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Inp. (Octet String)" 0x81,0x8B,0x0A
1363
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Inp. (Octet String)" 0x81,0x8C,0x0A
1364
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Inp. (Octet String)" 0x81,0x8D,0x0A
1365
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Inp. (Octet String)" 0x81,0x8E,0x0A
1366
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Inp. (Octet String)" 0x81,0x8F,0x0A
1367
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Inp. (Octet String)" 0x81,0x90,0x0A
1368
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Inp. (Octet String)" 0x81,0x91,0x0A
1369
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Inp. (Octet String)" 0x81,0x92,0x0A
1370
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Inp. (Octet String)" 0x81,0x93,0x0A
1371
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Inp. (Octet String)" 0x81,0x94,0x0A
1372
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Inp. (Octet String)" 0x81,0x95,0x0A
1373
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Inp. (Octet String)" 0x81,0x96,0x0A
1374
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Inp. (Octet String)" 0x81,0x97,0x0A
1375
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Inp. (Octet String)" 0x81,0x98,0x0A
1376
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Inp. (Octet String)" 0x81,0x99,0x0A
1377
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Inp. (Octet String)" 0x81,0x9A,0x0A
1378
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Inp. (Octet String)" 0x81,0x9B,0x0A
1379
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Inp. (Octet String)" 0x81,0x9C,0x0A
1380
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Inp. (Octet String)" 0x81,0x9D,0x0A
1381
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Inp. (Octet String)" 0x81,0x9E,0x0A
1382
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Inp. (Octet String)" 0x81,0x9F,0x0A
1383
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Inp. (Octet String)" 0x81,0xA0,0x0A
1384
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Inp. (Octet String)" 0x81,0xA1,0x0A
1385
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Inp. (Octet String)" 0x81,0xA2,0x0A
1386
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Inp. (Octet String)" 0x81,0xA3,0x0A
1387
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Inp. (Octet String)" 0x81,0xA4,0x0A
1388
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Inp. (Octet String)" 0x81,0xA5,0x0A
1389
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Inp. (Octet String)" 0x81,0xA6,0x0A
1390
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Inp. (Octet String)" 0x81,0xA7,0x0A
1391
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Inp. (Octet String)" 0x81,0xA8,0x0A
1392
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Inp. (Octet String)" 0x81,0xA9,0x0A
1393
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Inp. (Octet String)" 0x81,0xAA,0x0A
1394
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Inp. (Octet String)" 0x81,0xAB,0x0A
1395
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Inp. (Octet String)" 0x81,0xAC,0x0A
1396
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Inp. (Octet String)" 0x81,0xAD,0x0A
1397
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Inp. (Octet String)" 0x81,0xAE,0x0A
1398
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Inp. (Octet String)" 0x81,0xAF,0x0A
1399
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Inp. (Octet String)" 0x81,0xB0,0x0A
1400
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Inp. (Octet String)" 0x81,0xB1,0x0A
1401
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Inp. (Octet String)" 0x81,0xB2,0x0A
1402
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Inp. (Octet String)" 0x81,0xB3,0x0A
1403
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Inp. (Octet String)" 0x81,0xB4,0x0A
1404
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Inp. (Octet String)" 0x81,0xB5,0x0A
1405
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Inp. (Octet String)" 0x81,0xB6,0x0A
1406
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Inp. (Octet String)" 0x81,0xB7,0x0A
1407
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Inp. (Octet String)" 0x81,0xB8,0x0A
1408
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Inp. (Octet String)" 0x81,0xB9,0x0A
1409
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Inp. (Octet String)" 0x81,0xBA,0x0A
1410
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Inp. (Octet String)" 0x81,0xBB,0x0A
1411
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Inp. (Octet String)" 0x81,0xBC,0x0A
1412
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Inp. (Octet String)" 0x81,0xBD,0x0A
1413
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Inp. (Octet String)" 0x81,0xBE,0x0A
1414
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Inp. (Octet String)" 0x81,0xBF,0x0A
1415
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Outp. (Boolean)" 0x41,0x80,0x01
2000
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Boolean)" 0x41,0x81,0x20
2001
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Outp. (Boolean)" 0x41,0x82,0x20
2002
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Boolean)" 0x41,0x83,0x20
2003
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Outp. (Boolean)" 0x41,0x84,0x20
2004
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Boolean)" 0x41,0x85,0x20
2005
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Outp. (Boolean)" 0x41,0x86,0x20
2006
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Boolean)" 0x41,0x87,0x20
2007
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Outp. (Boolean)" 0x41,0x88,0x20
2008
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Boolean)" 0x41,0x89,0x20
2009
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Outp. (Boolean)" 0x41,0x8A,0x20
2010
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Boolean)" 0x41,0x8B,0x20
2011
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Outp. (Boolean)" 0x41,0x8C,0x20
2012
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Boolean)" 0x41,0x8D,0x20
2013
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Outp. (Boolean)" 0x41,0x8E,0x20
2014
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Boolean)" 0x41,0x8F,0x20
2015
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Outp. (Boolean)" 0x41,0x90,0x20
2016
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Boolean)" 0x41,0x91,0x20
2017
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Outp. (Boolean)" 0x41,0x92,0x20
2018
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Boolean)" 0x41,0x93,0x20
2019
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Outp. (Boolean)" 0x41,0x94,0x20
2020
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Boolean)" 0x41,0x95,0x20
2021
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Outp. (Boolean)" 0x41,0x96,0x20
2022
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Boolean)" 0x41,0x97,0x20
2023
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Outp. (Boolean)" 0x41,0x98,0x20
2024
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Boolean)" 0x41,0x99,0x20
2025
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Outp. (Boolean)" 0x41,0x9A,0x20
2026
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Boolean)" 0x41,0x9B,0x20
2027
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Outp. (Boolean)" 0x41,0x9C,0x20
2028
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Boolean)" 0x41,0x9D,0x20
2029
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Outp. (Boolean)" 0x41,0x9E,0x20
2030
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Boolean)" 0x41,0x9F,0x20
2031
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Outp. (Boolean)" 0x41,0xA0,0x20
2032
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Boolean)" 0x41,0xA1,0x20
2033
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Outp. (Boolean)" 0x41,0xA2,0x20
2034
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Boolean)" 0x41,0xA3,0x20
2035
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Outp. (Boolean)" 0x41,0xA4,0x20
2036
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Boolean)" 0x41,0xA5,0x20
2037
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Outp. (Boolean)" 0x41,0xA6,0x20
2038
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Boolean)" 0x41,0xA7,0x20
2039
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Outp. (Boolean)" 0x41,0xA8,0x20
2040
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Boolean)" 0x41,0xA9,0x20
2041
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Outp. (Boolean)" 0x41,0xAA,0x20
2042
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Boolean)" 0x41,0xAB,0x20
2043
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Outp. (Boolean)" 0x41,0xAC,0x20
2044
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Boolean)" 0x41,0xAD,0x20
2045
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Outp. (Boolean)" 0x41,0xAE,0x20
2046
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Boolean)" 0x41,0xAF,0x20
2047
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Outp. (Boolean)" 0x41,0xB0,0x20
2048
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Boolean)" 0x41,0xB1,0x20
2049
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Outp. (Boolean)" 0x41,0xB2,0x20
2050
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Boolean)" 0x41,0xB3,0x20
2051
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Outp. (Boolean)" 0x41,0xB4,0x20
2052
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Boolean)" 0x41,0xB5,0x20
2053
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Outp. (Boolean)" 0x41,0xB6,0x20
2054
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Boolean)" 0x41,0xB7,0x20
2055
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Outp. (Boolean)" 0x41,0xB8,0x20
2056
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Boolean)" 0x41,0xB9,0x20
2057
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Outp. (Boolean)" 0x41,0xBA,0x20
2058
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Boolean)" 0x41,0xBB,0x20
2059
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Outp. (Boolean)" 0x41,0xBC,0x20
2060
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Boolean)" 0x41,0xBD,0x20
2061
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Outp. (Boolean)" 0x41,0xBE,0x20
2062
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Boolean)" 0x41,0xBF,0x20
2063
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Outp. (Integer8)" 0x41,0x80,0x02
2064
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Integer8)" 0x41,0x81,0x21
2065
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Outp. (Integer8)" 0x41,0x82,0x21
2066
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Integer8)" 0x41,0x83,0x21
2067
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Outp. (Integer8)" 0x41,0x84,0x21
2068
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Integer8)" 0x41,0x85,0x21
2069
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Outp. (Integer8)" 0x41,0x86,0x21
2070
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Integer8)" 0x41,0x87,0x21
2071
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Outp. (Integer8)" 0x41,0x88,0x21
2072
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Integer8)" 0x41,0x89,0x21
2073
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Outp. (Integer8)" 0x41,0x8A,0x21
2074
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Integer8)" 0x41,0x8B,0x21
2075
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Outp. (Integer8)" 0x41,0x8C,0x21
2076
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Integer8)" 0x41,0x8D,0x21
2077
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Outp. (Integer8)" 0x41,0x8E,0x21
2078
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Integer8)" 0x41,0x8F,0x21
2079
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Outp. (Integer8)" 0x41,0x90,0x21
2080
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Integer8)" 0x41,0x91,0x21
2081
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Outp. (Integer8)" 0x41,0x92,0x21
2082
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Integer8)" 0x41,0x93,0x21
2083
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Outp. (Integer8)" 0x41,0x94,0x21
2084
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Integer8)" 0x41,0x95,0x21
2085
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Outp. (Integer8)" 0x41,0x96,0x21
2086
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Integer8)" 0x41,0x97,0x21
2087
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Outp. (Integer8)" 0x41,0x98,0x21
2088
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Integer8)" 0x41,0x99,0x21
2089
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Outp. (Integer8)" 0x41,0x9A,0x21
2090
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Integer8)" 0x41,0x9B,0x21
2091
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Outp. (Integer8)" 0x41,0x9C,0x21
2092
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Integer8)" 0x41,0x9D,0x21
2093
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Outp. (Integer8)" 0x41,0x9E,0x21
2094
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Integer8)" 0x41,0x9F,0x21
2095
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Outp. (Integer8)" 0x41,0xA0,0x21
2096
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Integer8)" 0x41,0xA1,0x21
2097
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Outp. (Integer8)" 0x41,0xA2,0x21
2098
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Integer8)" 0x41,0xA3,0x21
2099
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Outp. (Integer8)" 0x41,0xA4,0x21
2100
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Integer8)" 0x41,0xA5,0x21
2101
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Outp. (Integer8)" 0x41,0xA6,0x21
2102
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Integer8)" 0x41,0xA7,0x21
2103
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Outp. (Integer8)" 0x41,0xA8,0x21
2104
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Integer8)" 0x41,0xA9,0x21
2105
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Outp. (Integer8)" 0x41,0xAA,0x21
2106
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Integer8)" 0x41,0xAB,0x21
2107
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Outp. (Integer8)" 0x41,0xAC,0x21
2108
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Integer8)" 0x41,0xAD,0x21
2109
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Outp. (Integer8)" 0x41,0xAE,0x21
2110
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Integer8)" 0x41,0xAF,0x21
2111
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Outp. (Integer8)" 0x41,0xB0,0x21
2112
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Integer8)" 0x41,0xB1,0x21
2113
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Outp. (Integer8)" 0x41,0xB2,0x21
2114
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Integer8)" 0x41,0xB3,0x21
2115
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Outp. (Integer8)" 0x41,0xB4,0x21
2116
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Integer8)" 0x41,0xB5,0x21
2117
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Outp. (Integer8)" 0x41,0xB6,0x21
2118
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Integer8)" 0x41,0xB7,0x21
2119
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Outp. (Integer8)" 0x41,0xB8,0x21
2120
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Integer8)" 0x41,0xB9,0x21
2121
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Outp. (Integer8)" 0x41,0xBA,0x21
2122
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Integer8)" 0x41,0xBB,0x21
2123
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Outp. (Integer8)" 0x41,0xBC,0x21
2124
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Integer8)" 0x41,0xBD,0x21
2125
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Outp. (Integer8)" 0x41,0xBE,0x21
2126
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Integer8)" 0x41,0xBF,0x21
2127
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Integer16)" 0x41,0x81,0x03
2128
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Integer16)" 0x41,0x83,0x22
2129
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Integer16)" 0x41,0x85,0x22
2130
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Integer16)" 0x41,0x87,0x22
2131
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Integer16)" 0x41,0x89,0x22
2132
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Integer16)" 0x41,0x8B,0x22
2133
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Integer16)" 0x41,0x8D,0x22
2134
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Integer16)" 0x41,0x8F,0x22
2135
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Integer16)" 0x41,0x91,0x22
2136
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Integer16)" 0x41,0x93,0x22
2137
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Integer16)" 0x41,0x95,0x22
2138
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Integer16)" 0x41,0x97,0x22
2139
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Integer16)" 0x41,0x99,0x22
2140
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Integer16)" 0x41,0x9B,0x22
2141
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Integer16)" 0x41,0x9D,0x22
2142
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Integer16)" 0x41,0x9F,0x22
2143
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Integer16)" 0x41,0xA1,0x22
2144
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Integer16)" 0x41,0xA3,0x22
2145
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Integer16)" 0x41,0xA5,0x22
2146
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Integer16)" 0x41,0xA7,0x22
2147
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Integer16)" 0x41,0xA9,0x22
2148
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Integer16)" 0x41,0xAB,0x22
2149
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Integer16)" 0x41,0xAD,0x22
2150
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Integer16)" 0x41,0xAF,0x22
2151
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Integer16)" 0x41,0xB1,0x22
2152
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Integer16)" 0x41,0xB3,0x22
2153
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Integer16)" 0x41,0xB5,0x22
2154
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Integer16)" 0x41,0xB7,0x22
2155
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Integer16)" 0x41,0xB9,0x22
2156
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Integer16)" 0x41,0xBB,0x22
2157
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Integer16)" 0x41,0xBD,0x22
2158
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Integer16)" 0x41,0xBF,0x22
2159
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Integer32)" 0x41,0x83,0x04
2160
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Integer32)" 0x41,0x87,0x23
2161
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Integer32)" 0x41,0x8B,0x23
2162
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Integer32)" 0x41,0x8F,0x23
2163
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Integer32)" 0x41,0x93,0x23
2164
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Integer32)" 0x41,0x97,0x23
2165
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Integer32)" 0x41,0x9B,0x23
2166
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Integer32)" 0x41,0x9F,0x23
2167
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Integer32)" 0x41,0xA3,0x23
2168
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Integer32)" 0x41,0xA7,0x23
2169
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Integer32)" 0x41,0xAB,0x23
2170
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Integer32)" 0x41,0xAF,0x23
2171
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Integer32)" 0x41,0xB3,0x23
2172
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Integer32)" 0x41,0xB7,0x23
2173
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Integer32)" 0x41,0xBB,0x23
2174
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Integer32)" 0x41,0xBF,0x23
2175
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Outp. (Unsigned8)" 0x41,0x80,0x05
2176
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Unsigned8)" 0x41,0x81,0x24
2177
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Outp. (Unsigned8)" 0x41,0x82,0x24
2178
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Unsigned8)" 0x41,0x83,0x24
2179
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Outp. (Unsigned8)" 0x41,0x84,0x24
2180
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Unsigned8)" 0x41,0x85,0x24
2181
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Outp. (Unsigned8)" 0x41,0x86,0x24
2182
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Unsigned8)" 0x41,0x87,0x24
2183
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Outp. (Unsigned8)" 0x41,0x88,0x24
2184
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Unsigned8)" 0x41,0x89,0x24
2185
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Outp. (Unsigned8)" 0x41,0x8A,0x24
2186
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Unsigned8)" 0x41,0x8B,0x24
2187
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Outp. (Unsigned8)" 0x41,0x8C,0x24
2188
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Unsigned8)" 0x41,0x8D,0x24
2189
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Outp. (Unsigned8)" 0x41,0x8E,0x24
2190
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Unsigned8)" 0x41,0x8F,0x24
2191
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Outp. (Unsigned8)" 0x41,0x90,0x24
2192
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Unsigned8)" 0x41,0x91,0x24
2193
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Outp. (Unsigned8)" 0x41,0x92,0x24
2194
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Unsigned8)" 0x41,0x93,0x24
2195
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Outp. (Unsigned8)" 0x41,0x94,0x24
2196
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Unsigned8)" 0x41,0x95,0x24
2197
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Outp. (Unsigned8)" 0x41,0x96,0x24
2198
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Unsigned8)" 0x41,0x97,0x24
2199
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Outp. (Unsigned8)" 0x41,0x98,0x24
2200
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Unsigned8)" 0x41,0x99,0x24
2201
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Outp. (Unsigned8)" 0x41,0x9A,0x24
2202
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Unsigned8)" 0x41,0x9B,0x24
2203
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Outp. (Unsigned8)" 0x41,0x9C,0x24
2204
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Unsigned8)" 0x41,0x9D,0x24
2205
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Outp. (Unsigned8)" 0x41,0x9E,0x24
2206
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Unsigned8)" 0x41,0x9F,0x24
2207
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Outp. (Unsigned8)" 0x41,0xA0,0x24
2208
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Unsigned8)" 0x41,0xA1,0x24
2209
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Outp. (Unsigned8)" 0x41,0xA2,0x24
2210
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Unsigned8)" 0x41,0xA3,0x24
2211
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Outp. (Unsigned8)" 0x41,0xA4,0x24
2212
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Unsigned8)" 0x41,0xA5,0x24
2213
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Outp. (Unsigned8)" 0x41,0xA6,0x24
2214
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Unsigned8)" 0x41,0xA7,0x24
2215
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Outp. (Unsigned8)" 0x41,0xA8,0x24
2216
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Unsigned8)" 0x41,0xA9,0x24
2217
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Outp. (Unsigned8)" 0x41,0xAA,0x24
2218
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Unsigned8)" 0x41,0xAB,0x24
2219
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Outp. (Unsigned8)" 0x41,0xAC,0x24
2220
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Unsigned8)" 0x41,0xAD,0x24
2221
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Outp. (Unsigned8)" 0x41,0xAE,0x24
2222
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Unsigned8)" 0x41,0xAF,0x24
2223
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Outp. (Unsigned8)" 0x41,0xB0,0x24
2224
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Unsigned8)" 0x41,0xB1,0x24
2225
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Outp. (Unsigned8)" 0x41,0xB2,0x24
2226
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Unsigned8)" 0x41,0xB3,0x24
2227
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Outp. (Unsigned8)" 0x41,0xB4,0x24
2228
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Unsigned8)" 0x41,0xB5,0x24
2229
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Outp. (Unsigned8)" 0x41,0xB6,0x24
2230
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Unsigned8)" 0x41,0xB7,0x24
2231
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Outp. (Unsigned8)" 0x41,0xB8,0x24
2232
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Unsigned8)" 0x41,0xB9,0x24
2233
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Outp. (Unsigned8)" 0x41,0xBA,0x24
2234
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Unsigned8)" 0x41,0xBB,0x24
2235
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Outp. (Unsigned8)" 0x41,0xBC,0x24
2236
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Unsigned8)" 0x41,0xBD,0x24
2237
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Outp. (Unsigned8)" 0x41,0xBE,0x24
2238
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Unsigned8)" 0x41,0xBF,0x24
2239
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Unsigned16)" 0x41,0x81,0x06
2240
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Unsigned16)" 0x41,0x83,0x25
2241
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Unsigned16)" 0x41,0x85,0x25
2242
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Unsigned16)" 0x41,0x87,0x25
2243
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Unsigned16)" 0x41,0x89,0x25
2244
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Unsigned16)" 0x41,0x8B,0x25
2245
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Unsigned16)" 0x41,0x8D,0x25
2246
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Unsigned16)" 0x41,0x8F,0x25
2247
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Unsigned16)" 0x41,0x91,0x25
2248
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Unsigned16)" 0x41,0x93,0x25
2249
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Unsigned16)" 0x41,0x95,0x25
2250
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Unsigned16)" 0x41,0x97,0x25
2251
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Unsigned16)" 0x41,0x99,0x25
2252
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Unsigned16)" 0x41,0x9B,0x25
2253
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Unsigned16)" 0x41,0x9D,0x25
2254
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Unsigned16)" 0x41,0x9F,0x25
2255
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Unsigned16)" 0x41,0xA1,0x25
2256
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Unsigned16)" 0x41,0xA3,0x25
2257
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Unsigned16)" 0x41,0xA5,0x25
2258
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Unsigned16)" 0x41,0xA7,0x25
2259
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Unsigned16)" 0x41,0xA9,0x25
2260
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Unsigned16)" 0x41,0xAB,0x25
2261
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Unsigned16)" 0x41,0xAD,0x25
2262
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Unsigned16)" 0x41,0xAF,0x25
2263
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Unsigned16)" 0x41,0xB1,0x25
2264
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Unsigned16)" 0x41,0xB3,0x25
2265
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Unsigned16)" 0x41,0xB5,0x25
2266
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Unsigned16)" 0x41,0xB7,0x25
2267
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Unsigned16)" 0x41,0xB9,0x25
2268
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Unsigned16)" 0x41,0xBB,0x25
2269
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Unsigned16)" 0x41,0xBD,0x25
2270
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Unsigned16)" 0x41,0xBF,0x25
2271
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Unsigned32)" 0x41,0x83,0x07
2272
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Unsigned32)" 0x41,0x87,0x26
2273
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Unsigned32)" 0x41,0x8B,0x26
2274
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Unsigned32)" 0x41,0x8F,0x26
2275
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Unsigned32)" 0x41,0x93,0x26
2276
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Unsigned32)" 0x41,0x97,0x26
2277
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Unsigned32)" 0x41,0x9B,0x26
2278
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Unsigned32)" 0x41,0x9F,0x26
2279
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Unsigned32)" 0x41,0xA3,0x26
2280
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Unsigned32)" 0x41,0xA7,0x26
2281
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Unsigned32)" 0x41,0xAB,0x26
2282
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Unsigned32)" 0x41,0xAF,0x26
2283
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Unsigned32)" 0x41,0xB3,0x26
2284
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Unsigned32)" 0x41,0xB7,0x26
2285
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Unsigned32)" 0x41,0xBB,0x26
2286
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Unsigned32)" 0x41,0xBF,0x26
2287
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Outp. (Visib.String)" 0x41,0x80,0x09
2288
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Visib.String)" 0x41,0x81,0x09
2289
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Outp. (Visib.String)" 0x41,0x82,0x09
2290
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Visib.String)" 0x41,0x83,0x09
2291
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Outp. (Visib.String)" 0x41,0x84,0x09
2292
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Visib.String)" 0x41,0x85,0x09
2293
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Outp. (Visib.String)" 0x41,0x86,0x09
2294
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Visib.String)" 0x41,0x87,0x09
2295
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Outp. (Visib.String)" 0x41,0x88,0x09
2296
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Visib.String)" 0x41,0x89,0x09
2297
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Outp. (Visib.String)" 0x41,0x8A,0x09
2298
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Visib.String)" 0x41,0x8B,0x09
2299
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Outp. (Visib.String)" 0x41,0x8C,0x09
2300
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Visib.String)" 0x41,0x8D,0x09
2301
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Outp. (Visib.String)" 0x41,0x8E,0x09
2302
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Visib.String)" 0x41,0x8F,0x09
2303
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Outp. (Visib.String)" 0x41,0x90,0x09
2304
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Visib.String)" 0x41,0x91,0x09
2305
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Outp. (Visib.String)" 0x41,0x92,0x09
2306
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Visib.String)" 0x41,0x93,0x09
2307
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Outp. (Visib.String)" 0x41,0x94,0x09
2308
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Visib.String)" 0x41,0x95,0x09
2309
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Outp. (Visib.String)" 0x41,0x96,0x09
2310
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Visib.String)" 0x41,0x97,0x09
2311
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Outp. (Visib.String)" 0x41,0x98,0x09
2312
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Visib.String)" 0x41,0x99,0x09
2313
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Outp. (Visib.String)" 0x41,0x9A,0x09
2314
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Visib.String)" 0x41,0x9B,0x09
2315
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Outp. (Visib.String)" 0x41,0x9C,0x09
2316
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Visib.String)" 0x41,0x9D,0x09
2317
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Outp. (Visib.String)" 0x41,0x9E,0x09
2318
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Visib.String)" 0x41,0x9F,0x09
2319
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Outp. (Visib.String)" 0x41,0xA0,0x09
2320
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Visib.String)" 0x41,0xA1,0x09
2321
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Outp. (Visib.String)" 0x41,0xA2,0x09
2322
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Visib.String)" 0x41,0xA3,0x09
2323
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Outp. (Visib.String)" 0x41,0xA4,0x09
2324
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Visib.String)" 0x41,0xA5,0x09
2325
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Outp. (Visib.String)" 0x41,0xA6,0x09
2326
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Visib.String)" 0x41,0xA7,0x09
2327
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Outp. (Visib.String)" 0x41,0xA8,0x09
2328
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Visib.String)" 0x41,0xA9,0x09
2329
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Outp. (Visib.String)" 0x41,0xAA,0x09
2330
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Visib.String)" 0x41,0xAB,0x09
2331
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Outp. (Visib.String)" 0x41,0xAC,0x09
2332
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Visib.String)" 0x41,0xAD,0x09
2333
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Outp. (Visib.String)" 0x41,0xAE,0x09
2334
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Visib.String)" 0x41,0xAF,0x09
2335
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Outp. (Visib.String)" 0x41,0xB0,0x09
2336
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Visib.String)" 0x41,0xB1,0x09
2337
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Outp. (Visib.String)" 0x41,0xB2,0x09
2338
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Visib.String)" 0x41,0xB3,0x09
2339
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Outp. (Visib.String)" 0x41,0xB4,0x09
2340
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Visib.String)" 0x41,0xB5,0x09
2341
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Outp. (Visib.String)" 0x41,0xB6,0x09
2342
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Visib.String)" 0x41,0xB7,0x09
2343
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Outp. (Visib.String)" 0x41,0xB8,0x09
2344
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Visib.String)" 0x41,0xB9,0x09
2345
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Outp. (Visib.String)" 0x41,0xBA,0x09
2346
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Visib.String)" 0x41,0xBB,0x09
2347
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Outp. (Visib.String)" 0x41,0xBC,0x09
2348
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Visib.String)" 0x41,0xBD,0x09
2349
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Outp. (Visib.String)" 0x41,0xBE,0x09
2350
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Visib.String)" 0x41,0xBF,0x09
2351
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "1 Byte PFC-Outp. (Octet String)" 0x41,0x80,0x0A
2352
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "2 Byte PFC-Outp. (Octet String)" 0x41,0x81,0x0A
2353
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "3 Byte PFC-Outp. (Octet String)" 0x41,0x82,0x0A
2354
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "4 Byte PFC-Outp. (Octet String)" 0x41,0x83,0x0A
2355
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "5 Byte PFC-Outp. (Octet String)" 0x41,0x84,0x0A
2356
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "6 Byte PFC-Outp. (Octet String)" 0x41,0x85,0x0A
2357
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "7 Byte PFC-Outp. (Octet String)" 0x41,0x86,0x0A
2358
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "8 Byte PFC-Outp. (Octet String)" 0x41,0x87,0x0A
2359
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "9 Byte PFC-Outp. (Octet String)" 0x41,0x88,0x0A
2360
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "10 Byte PFC-Outp. (Octet String)" 0x41,0x89,0x0A
2361
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "11 Byte PFC-Outp. (Octet String)" 0x41,0x8A,0x0A
2362
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "12 Byte PFC-Outp. (Octet String)" 0x41,0x8B,0x0A
2363
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "13 Byte PFC-Outp. (Octet String)" 0x41,0x8C,0x0A
2364
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "14 Byte PFC-Outp. (Octet String)" 0x41,0x8D,0x0A
2365
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "15 Byte PFC-Outp. (Octet String)" 0x41,0x8E,0x0A
2366
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "16 Byte PFC-Outp. (Octet String)" 0x41,0x8F,0x0A
2367
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "17 Byte PFC-Outp. (Octet String)" 0x41,0x90,0x0A
2368
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "18 Byte PFC-Outp. (Octet String)" 0x41,0x91,0x0A
2369
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "19 Byte PFC-Outp. (Octet String)" 0x41,0x92,0x0A
2370
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "20 Byte PFC-Outp. (Octet String)" 0x41,0x93,0x0A
2371
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "21 Byte PFC-Outp. (Octet String)" 0x41,0x94,0x0A
2372
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "22 Byte PFC-Outp. (Octet String)" 0x41,0x95,0x0A
2373
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "23 Byte PFC-Outp. (Octet String)" 0x41,0x96,0x0A
2374
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "24 Byte PFC-Outp. (Octet String)" 0x41,0x97,0x0A
2375
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "25 Byte PFC-Outp. (Octet String)" 0x41,0x98,0x0A
2376
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "26 Byte PFC-Outp. (Octet String)" 0x41,0x99,0x0A
2377
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "27 Byte PFC-Outp. (Octet String)" 0x41,0x9A,0x0A
2378
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "28 Byte PFC-Outp. (Octet String)" 0x41,0x9B,0x0A
2379
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "29 Byte PFC-Outp. (Octet String)" 0x41,0x9C,0x0A
2380
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "30 Byte PFC-Outp. (Octet String)" 0x41,0x9D,0x0A
2381
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "31 Byte PFC-Outp. (Octet String)" 0x41,0x9E,0x0A
2382
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "32 Byte PFC-Outp. (Octet String)" 0x41,0x9F,0x0A
2383
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "33 Byte PFC-Outp. (Octet String)" 0x41,0xA0,0x0A
2384
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "34 Byte PFC-Outp. (Octet String)" 0x41,0xA1,0x0A
2385
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "35 Byte PFC-Outp. (Octet String)" 0x41,0xA2,0x0A
2386
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "36 Byte PFC-Outp. (Octet String)" 0x41,0xA3,0x0A
2387
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "37 Byte PFC-Outp. (Octet String)" 0x41,0xA4,0x0A
2388
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "38 Byte PFC-Outp. (Octet String)" 0x41,0xA5,0x0A
2389
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "39 Byte PFC-Outp. (Octet String)" 0x41,0xA6,0x0A
2390
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "40 Byte PFC-Outp. (Octet String)" 0x41,0xA7,0x0A
2391
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "41 Byte PFC-Outp. (Octet String)" 0x41,0xA8,0x0A
2392
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "42 Byte PFC-Outp. (Octet String)" 0x41,0xA9,0x0A
2393
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "43 Byte PFC-Outp. (Octet String)" 0x41,0xAA,0x0A
2394
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "44 Byte PFC-Outp. (Octet String)" 0x41,0xAB,0x0A
2395
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "45 Byte PFC-Outp. (Octet String)" 0x41,0xAC,0x0A
2396
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "46 Byte PFC-Outp. (Octet String)" 0x41,0xAD,0x0A
2397
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "47 Byte PFC-Outp. (Octet String)" 0x41,0xAE,0x0A
2398
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "48 Byte PFC-Outp. (Octet String)" 0x41,0xAF,0x0A
2399
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "49 Byte PFC-Outp. (Octet String)" 0x41,0xB0,0x0A
2400
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "50 Byte PFC-Outp. (Octet String)" 0x41,0xB1,0x0A
2401
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "51 Byte PFC-Outp. (Octet String)" 0x41,0xB2,0x0A
2402
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "52 Byte PFC-Outp. (Octet String)" 0x41,0xB3,0x0A
2403
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "53 Byte PFC-Outp. (Octet String)" 0x41,0xB4,0x0A
2404
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "54 Byte PFC-Outp. (Octet String)" 0x41,0xB5,0x0A
2405
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "55 Byte PFC-Outp. (Octet String)" 0x41,0xB6,0x0A
2406
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "56 Byte PFC-Outp. (Octet String)" 0x41,0xB7,0x0A
2407
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "57 Byte PFC-Outp. (Octet String)" 0x41,0xB8,0x0A
2408
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "58 Byte PFC-Outp. (Octet String)" 0x41,0xB9,0x0A
2409
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "59 Byte PFC-Outp. (Octet String)" 0x41,0xBA,0x0A
2410
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "60 Byte PFC-Outp. (Octet String)" 0x41,0xBB,0x0A
2411
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "61 Byte PFC-Outp. (Octet String)" 0x41,0xBC,0x0A
2412
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "62 Byte PFC-Outp. (Octet String)" 0x41,0xBD,0x0A
2413
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "63 Byte PFC-Outp. (Octet String)" 0x41,0xBE,0x0A
2414
Ext_Module_Prm_Data_Len = 0
EndModule
Module = "64 Byte PFC-Outp. (Octet String)" 0x41,0xBF,0x0A
2415
Ext_Module_Prm_Data_Len = 0
EndModule
SlotDefinition
Slot(1) = "Process Data Interface" 8330 700,8330,8331,8332
EndSlotDefinition

